# Охлаждение орбитальных дата-центров: инвестиционно-техническое исследование стартап-гипотезы

**Дата исследования:** 14 июля 2026 г.
**Главный вопрос:** существует ли достаточно большая, технически нерешённая и коммерчески доступная проблема охлаждения космических дата-центров, вокруг которой можно построить венчурный стартап стоимостью более $1 млрд?

**Условные обозначения достоверности** (используются по всему тексту):
- `[ФАКТ]` — подтверждённое утверждение из первичного/авторитетного источника.
- `[ЗАЯВЛЕНИЕ]` — заявление компании (пресс-релиз, whitepaper, маркетинг); не проверено независимо.
- `[ОЦЕНКА]` — оценка аналитика или отраслевого источника.
- `[РАСЧЁТ]` — собственный расчёт автора отчёта (методика приведена).
- `[ПРЕДПОЛОЖЕНИЕ]` — логический вывод при отсутствии прямых данных.

> **Методологическое ограничение.** Значительная часть исследования выполнена через поисковую выдачу; ряд первичных PDF (arXiv 2604.27197, whitepaper Starcloud, полные тексты патентов, отчёты Uptime Institute) не удалось прочитать целиком из-за сетевой политики среды. Все ключевые цифры сопровождаются ссылкой и пометкой достоверности; перед принятием инвестиционного решения первоисточники должны быть перепроверены по полному тексту. Патентная часть — не юридическое заключение, а обзор ландшафта.

---

## Оглавление

1. Executive summary
2. Физика проблемы
3. Карта проектов
4. Технологическая карта
5. Альтернативные решения
6. Патенты
7. Рынок
8. Экономика клиента
9. Конкуренты
10. Критический анализ (попытка опровергнуть гипотезу)
11. Выбор продукта
12. Dual-use стратегия
13. Клиенты и интервью
14. Гранты и инвесторы
15. Дорожная карта
16. Команда
17. Финансовая модель
18. Итоговый вердикт
19. Список источников
20. Приложение с расчётами

---

# 1. Executive summary

## 1.1. Короткий ответ

**Проблема — реальная и физически неустранимая. Но венчурный стартап "стоимостью более $1 млрд" именно на тезисе "охлаждение орбитальных дата-центров" — слабая или преждевременная гипотеза в чистом виде.** Причина не в том, что охлаждение — лёгкая задача (оно как раз тяжелейшая), а в структуре рынка: тепловая подсистема орбитального ЦОД — это **до 60% массы, но лишь 2–5% стоимости системы** `[ОЦЕНКА, arXiv 2604.27197]`. Венчурный капитал не платит миллиардных мультипликаторов за подсистему, составляющую 2–5% бюджета клиента, если только эта подсистема не становится главным ограничением, за снятие которого клиент готов платить премию. А главное ограничение орбитальных ЦОД сегодня — не тепло, а **экономика запуска и неопределённость самого рынка** (паритет с наземными ЦОД требует стоимости запуска <$200/кг, что реалистично не ранее ~2035 года `[ОЦЕНКА, Google Suncatcher paper]`).

Тем не менее внутри проблемы есть **узкие, защищаемые и dual-use ниши**, вокруг которых можно построить компанию на $100–500 млн выручки, а при удачном сценарии — и кандидата в "единороги". Они описаны в разделах 11–12. Самая сильная версия стартапа — **не "космический ЦОД охлаждатель", а компания сверхлёгких развёртываемых радиаторов / двухфазных контуров с первичным наземным AI-рынком и космической опциональностью.**

## 1.2. Ключевые факты, определившие вердикт

| # | Факт | Достоверность | Что означает для гипотезы |
|---|------|---------------|---------------------------|
| 1 | Тепло орбитального ЦОД можно отвести **только излучением** (вакуум); нет конвекции/кондукции в среду | `[ФАКТ]` физика | Радиатор неизбежно огромен: ~700–1 400 м²/МВт при температурах, приемлемых для кремния |
| 2 | Радиатор = до **60% массы**, но лишь **2–5% стоимости** орбитального ЦОД | `[ОЦЕНКА]` arXiv 2604.27197 | Слабая монетизируемость для чистого поставщика охлаждения |
| 3 | Паритет орбитальных ЦОД с наземными требует запуска **<$200/кг** (~2035 г.); сегодня орбитальная энергия ~$14 700/кВт·год против $570–3 000 наземной | `[ОЦЕНКА]` Google, TechCrunch | Целевой рынок появится (если появится) через 8–12 лет |
| 4 | NASA прямо фиксирует: развёртываемые радиаторы и механические насосные контуры для смол-сатов "**незрелые** (TRL 4–6)", а насосные контуры дают "**>20 Вт**, масштабируется до ≤200 Вт" | `[ФАКТ]` NASA SoA Thermal 2024 | Технический разрыв реален — но и стартовая база низка |
| 5 | Радиация оказывается **управляемой**: TPU Google Trillium выдержал 15 крад(Si) без жёстких сбоев; H100 Starcloud отработал на орбите | `[ФАКТ]` Google, Starcloud | "Радиация убьёт GPU" — не kill-фактор; значит и охлаждение не единственный барьер |
| 6 | **Ни одного** венчурного pure-play стартапа "космического охлаждения" пока нет; но нишу "огораживают" с трёх сторон: примы строят тепло in-house ("core IP" Starcloud), инкумбенты (ACT, Redwire), seed-новички (Sophia Space, Spacebilt) | `[ФАКТ]` поиск | Окно есть, но закрывается; "белого поля" всё меньше |
| 7 | Фундаментальные патенты (развёртываемые радиаторы, LHP, капельные радиаторы) **истекли** → широкий freedom-to-operate | `[ФАКТ]` патентный обзор | Легко войти технически, но и трудно защититься патентами |
| 8 | Starcloud (ex-Lumen Orbit) поднял **$170M Series A при оценке $1,1 млрд** (март 2026), запустил H100 на орбиту; но на Starcloud-1 GPU **не работал на полной мощности** (~100 Вт шина против ~1 кВт нужных) | `[ФАКТ]`/`[ОЦЕНКА]` | Капитал в тему пошёл; но флагман ещё не доказал ЦОД-масштаб охлаждения |

## 1.3. Оценка по 100-балльной шкале (детализация в разделе 18)

| Критерий | Балл (0–10) | Комментарий |
|---|---|---|
| Проблема (реальность, острота) | 8 | Физически неустранима, но не главное ограничение рынка |
| Рынок (размер, доступность сейчас) | 3 | Эмбриональный, реальный SAM сегодня — десятки $млн |
| Технология (дифференциация возможна) | 7 | Есть "белые поля": MW-радиаторы, LDR, двухфазка для GPU |
| Конкуренция | 4 | Инкумбенты с heritage + примы in-house + seed-новички |
| IP (защищаемость) | 4 | FTO широкий, но и патентная защита слабая |
| Timing | 3 | Рынок на 8–12 лет вперёд; риск "слишком рано" |
| Капиталоёмкость | 3 | Космическая квалификация 5–10 лет, дорого |
| Команда (доступность) | 6 | Специалисты есть, но узкий пул |
| Финансирование (доступность) | 6 | Гранты + space VC активны; но чистое "охлаждение" — не тезис фонда |
| Exit-потенциал | 5 | M&A инкумбентами вероятен; IPO как pure-play — нет |
| **Итого** | **49 / 100** | **Перспективно как dual-use / компонентный бизнес; слабо как pure-play space-DC-cooling венчур на $1 млрд** |

## 1.4. Пять причин начать / пять причин не начинать

**Причины начать (макс. 5):**
1. Физика на вашей стороне: пока есть орбитальные высокомощные системы (ЦОД, радары, лазеры, ядерные буксиры), радиатор — обязательная, тяжёлая и незрелая подсистема.
2. Наземный AI-рынок жидкостного охлаждения растёт к ~$7 млрд к 2029 (Dell'Oro) — есть куда продавать *до* космоса.
3. Массовая эффективность (кг/кВт) — единственная метрика, где стартап может дать измеримое 2–5× улучшение и где heritage-инкумбенты медлительны.
4. Государственный спрос реален и платит за TRL: NASA/AFRL/SpaceWERX SBIR, ядерная энергетика в космосе (FSP ≥100 кВт к 2030 — директива NASA 2025).
5. Капитал и внимание уже в теме (Starcloud $1,1 млрд, Google Suncatcher, SpaceX FCC-заявка на 1 млн спутников) — легче нанимать и привлекать.

**Причины не начинать (макс. 5):**
1. Тепло — 2–5% стоимости ЦОД; клиент не заплатит венчурную премию за подсистему такого веса в бюджете.
2. Целевой GW-рынок орбитальных ЦОД экономически не доказан и может не состояться до ~2035 или вовсе (нужен запуск <$200/кг + downlink + обслуживание).
3. Космическая квалификация 5–10 лет и "no heritage → no contract" — убийственно для венчурного темпа.
4. Орбитальные примы объявляют тепло своим "core IP" и строят его in-house (Starcloud), а инкумбенты (Redwire с контрактом AFRL $45,5M, ACT, Airbus/JAXA) владеют лётным наследием.
5. Патентная защита слабая (фундамент истёк), а значит устойчивое конкурентное преимущество придётся строить на производстве/интеграции — это капиталоёмко и медленно.

## 1.5. Самая перспективная версия (один абзац)

Компания **сверхлёгких развёртываемых двухфазных радиаторных модулей и cold-plate/loop-сборок для высокоплотных вычислений**, которая выходит на рынок через **наземные и edge/оборонные AI-нагрузки и космическую ядерную энергетику** (где радиатор — доказанное узкое место и госзаказчик платит за TRL), с явной **космической опциональностью** в архитектуре (вакуум-совместимые, радиационно-стойкие, MMOD-толерантные решения). Измеримое преимущество формулируется не как "лучшее охлаждение", а как **кг системы на кВт отведённого тепла** и **Вт/см² при заданной температуре отвода** — с целью 2–5× к ISS-наследию (с ~96 кг/кВт к ≤10–20 кг/кВт) и ≥2× к лучшим наземным cold-plate по плотности. Первый доход — из грантов (NASA/SpaceWERX SBIR, DOE) и наземных пилотов в течение 12–24 месяцев, лётная демонстрация на кубсате/hosted payload — на 3–4-й год.

---

# 2. Физика проблемы

## 2.1. Почему вакуум одновременно помогает и мешает

**Помогает:** в космосе "холодный резервуар" — это космический фон 2,7 K и, при правильной ориентации, глубокий космос вместо земного воздуха с температурой +25…+40 °C. Радиатор может излучать в среду с эффективной температурой, близкой к нулю, чего на Земле не бывает. Кроме того, нет влажности, пыли (в чистом виде), нет вентиляторного энергопотребления на прокачку воздуха.

**Мешает:** в вакууме **отсутствуют конвекция и кондукция в окружающую среду** — два из трёх механизмов теплопереноса. Остаётся **только излучение** (закон Стефана-Больцмана). Земной ЦОД сбрасывает тепло в воздух/воду с коэффициентами теплоотдачи в тысячи Вт/(м²·K); орбитальный ЦОД сбрасывает тепло фотонами, а излучательная способность жёстко ограничена ε·σ·T⁴. Это делает радиатор **самой большой по площади и одной из самых тяжёлых подсистем** аппарата. `[ФАКТ]`, подтверждено NASA (см. раздел ниже) и независимыми разборами (IEEE Spectrum, "Why Thermodynamics Rules Future Orbital Data Centers", 2025/26, https://spectrum.ieee.org/orbital-data-centers-heat).

## 2.2. Полный путь тепла (тепловая цепочка)

```
Кристалл GPU/CPU/HBM (Tj ≤ ~105 °C)
   │  тепловое сопротивление кристалл→корпус (внутри чипа)
   ▼
Крышка чипа (IHS)
   │  TIM (thermal interface material): 0,01–0,05 K/Вт
   ▼
Cold plate / vapor chamber (микроканалы)
   │  теплоотдача в теплоноситель
   ▼
Теплоноситель (вода/аммиак/диэлектрик/CO₂)
   │  насос ИЛИ капиллярный контур (LHP/CPL)
   ▼
Транспорт тепла (трубопровод, десятки метров до радиатора)
   │  распределение по коллектору радиатора
   ▼
Радиатор (панель/развёртываемое крыло, покрытие ε≈0,9)
   │  σ·ε·(T⁴ − T_sink⁴)
   ▼
Излучение в космос
```

**Где главное тепловое сопротивление?** `[ФАКТ]`/`[РАСЧЁТ]` Основные потери температурного напора — на двух участках: (1) кристалл→теплоноситель (TIM + cold plate), суммарно ~20–50 K при 700–1 000 Вт на чип; (2) сам радиатор, где T⁴-зависимость означает, что каждый "потерянный" градус на верхних участках цепочки резко сокращает удельный отвод. Именно поэтому **температура радиатора — центральный параметр всей архитектуры**.

## 2.3. Какая часть тепла выводится пассивно

При малых нагрузках (<100 Вт) корпус аппарата сам служит радиатором (структурный радиатор). При 50–500 Вт — тепловые трубы/LHP + панельные радиаторы, всё пассивно. Но **при кВт-МВт нагрузках пассивный отвод физически невозможен**: требуется активный транспорт (насосы, двухфазные контуры) к большим развёртываемым радиаторам. `[ФАКТ]` NASA SoA и SpaceComputer landscape (https://blog.spacecomputer.io/cooling-for-orbital-compute/): <100 Вт — структура; 50–500 Вт — heat pipes/LHP; кВт+ — насосные одно/двухфазные контуры + развёртываемые радиаторы.

## 2.4. Что ограничивает плотность вычислительной мощности

Три предела, по нарастанию жёсткости:
1. **Тепловой поток на кристалле** (Вт/см²): решается наземными технологиями (микроканалы, DARPA ICECool демонстрировал >1 кВт/см² `[ФАКТ]`).
2. **Транспорт тепла** на десятки метров: LHP/насосные контуры, ограничены испарительным потоком ~7–20 Вт/см² (LHP) `[ФАКТ]`.
3. **Отвод в космос** (излучение): **абсолютный предел**, задаётся ε·σ·T⁴ и площадью. Именно радиатор ограничивает суммарную мощность аппарата — как для ЦОД, так и для ядерных электроустановок (NASA: "radiator performance dictates power output for NEP systems" `[ФАКТ]`, NTRS 20140011775).

## 2.5. Связь температуры радиатора, площади и мощности (формулы)

Удельная излучаемая мощность одной стороны панели:

**q = ε · σ · (T⁴ − T_sink⁴)**, где σ = 5,67·10⁻⁸ Вт/(м²·K⁴), ε ≈ 0,9 (покрытие типа Z-93/AZ-93), T_sink — эффективная температура среды.

Для двусторонней панели: **q₂ = 2·ε·σ·(T⁴ − T_sink⁴) − q_env**, где q_env — поглощённая внешняя нагрузка (Солнце, альбедо, ИК Земли), берём консервативно ~100 Вт/м² суммарно при грамотной ориентации "ребром к Солнцу".

Требуемая площадь: **A = P_тепла / q₂**.

## 2.6. Как меняется площадь радиатора при 300/350/400/450/500 K

`[РАСЧЁТ]` (двусторонняя панель, ε=0,9, T_sink≈0, минус 100 Вт/м² внешней нагрузки; методика в Приложении 20):

| T радиатора | Удельный отвод q₂, Вт/м² | Площадь на 1 кВт, м²/кВт |
|---|---|---|
| 300 K (27 °C) | 727 | 1,38 |
| 350 K (77 °C) | 1 432 | 0,70 |
| 400 K (127 °C) | 2 513 | 0,40 |
| 450 K (177 °C) | 4 085 | 0,24 |
| 500 K (227 °C) | 6 279 | 0,16 |

**Критический вывод:** удельный отвод растёт как T⁴ — при 500 K панель в ~8,6 раз эффективнее, чем при 300 K. Отсюда соблазн "горячего радиатора". **Но кремниевые GPU не позволяют этого.** Предел кристалла Tj ≈ 105 °C (378 K); с учётом падения температуры по цепочке (TIM + cold plate + транспорт, суммарно 26–71 K) радиатор вынужден работать при **~307–352 K**, то есть в самой невыгодной части шкалы (0,7–1,4 м²/кВт). Это фундаментальный конфликт: физика отвода хочет горячий радиатор, а кремний требует холодный. `[РАСЧЁТ]`, согласуется с IEEE Spectrum (H100 700 Вт → ~1,4 м² при 60 °C `[ОЦЕНКА]`).

## 2.7. Ориентировочная площадь радиатора для 10 кВт / 100 кВт / 1 МВт / 10 МВт

`[РАСЧЁТ]` (двусторонняя, ε=0,9, минус 100 Вт/м²):

| Мощность | 300 K | 350 K | 400 K | 450 K | 500 K |
|---|---|---|---|---|---|
| 10 кВт | 13,8 м² | 7,0 м² | 4,0 м² | 2,4 м² | 1,6 м² |
| 100 кВт | 138 м² | 70 м² | 40 м² | 24 м² | 16 м² |
| 1 МВт | 1 376 м² | 699 м² | 398 м² | 245 м² | 159 м² |
| 10 МВт | 13 760 м² | 6 985 м² | 3 980 м² | 2 448 м² | 1 593 м² |

Для кремний-совместимых ~300–320 K: **1 МВт ≈ 1 000–1 400 м²; 10 МВт ≈ 10 000–14 000 м²** (сравните: футбольное поле ≈ 7 000 м²). Независимые оценки сходятся: IEEE Spectrum ~1 200 м²/МВт при 20–60 °C; SatNews "Physics Wall" ~1 200 м²/МВт при 20 °C; RCR-аналитик 700–1 800 м²/МВт. `[ОЦЕНКА]`, все согласуются с расчётом.

## 2.8. Масса, площадь и стоимость систем охлаждения при разных технологиях

`[РАСЧЁТ]`/`[ОЦЕНКА]` (удельная масса радиатора × площадь):

| Технология | Удельная масса, кг/м² | При 300 K → кг/кВт | Статус |
|---|---|---|---|
| ISS EATCS (лётный эталон, ~1990-е) | 15–16 | ~90–96 | TRL 9 `[ФАКТ]` |
| Современная панель (Al-соты + heat pipes) | 5–8 | 7–11 | TRL 9 `[ФАКТ]` |
| Развёртываемые смолсат-радиаторы (LHP/2-фаза) | ~8–10 (по 100–120 Вт/кг) | 8–10 | TRL 5–9 `[ОЦЕНКА]` |
| Углерод-углеродный прототип (NASA GRC) | 1,45 | ~2 | TRL 4, наземно `[ФАКТ]` |
| Целевой карбон-волокно NASA (для NEP) | 2,2 | ~3 | цель `[ОЦЕНКА]` |
| Капельный радиатор LDR (если созреет) | 0,45–1,2 | 1–5 | TRL 3–4, не летал `[ОЦЕНКА]` |
| Whitepaper Starcloud (заявлено) | ~0,35 | — | не обосновано `[ЗАЯВЛЕНИЕ]` |

**Стоимость на м²: достоверных публичных данных нет** `[ФАКТ отсутствия]`. Единственные якоря: цена запасного насосного модуля ISS ~$3,9M (2009), размеры SBIR-фаз ($0,75–1M Phase II), модели стоимости запуска. Это существенный пробел данных, важный для ценообразования.

## 2.9. Влияние внешних факторов

| Фактор | Влияние на тепловую систему | Достоверность |
|---|---|---|
| Солнечное излучение (1361 Вт/м²) | Прямой нагрев радиатора; смягчается ориентацией "ребром к Солнцу" и низким α покрытия (α≈0,15) | `[ФАКТ]` |
| Альбедо Земли (~0,3, до ~400 Вт/м² в надире) | Дополнительный приток на надирную сторону в LEO | `[ФАКТ]` |
| ИК Земли (~240 Вт/м²) | Постоянный приток на сторону, видящую Землю; снижает нетто-отвод | `[ФАКТ]` |
| Теневая часть орбиты (эклипс) | Циклы нагрев/охлаждение → термоусталость, нужен подогрев/turndown; в dawn-dusk SSO почти нет тени | `[ФАКТ]` |
| Ориентация аппарата | Ключевой рычаг: правильная ориентация снижает q_env в разы | `[ФАКТ]` |
| Деградация покрытия | α белых красок растёт под UV/радиацией → **площадь радиатора на конец жизни +~40% за 5 лет** | `[ОЦЕНКА]` deep-research |
| Радиация | Деградация полимеров/покрытий; SEU в электронике (см. раздел 10) | `[ФАКТ]` |
| Микрометеориты (MMOD) | Пробой трубок → потеря контура; требует бронирования (0,5–1,3 мм, +1,4–3,5 кг/м²) и резервирования (ISS: 22 параллельные трубки/панель) | `[ФАКТ]` |

**Важный нюанс деградации:** необходимость проектировать радиатор под конец жизни (EOL) увеличивает площадь и массу на десятки процентов — это **потенциальная ниша для variable-emissivity и стойких покрытий**.

## 2.10. Проблемы масштабирования от кВт-спутника к МВт-ЦОД

1. **Транспорт тепла на большие расстояния.** На МВт при разумном ΔT нужны насосные (одно- или двухфазные) контуры; капиллярные LHP не тянут. Двухфазка предпочтительнее (меньше энергия прокачки), но лётно доказана лишь при 144 Вт (AMS-02 CO₂ на ISS) и на GEO-телеком-масштабе (SES-17). `[ФАКТ]`
2. **Надёжность насосов на 10–15 лет** без обслуживания. У ISS EATCS были отказ насоса (2010), отказ клапана (2013), утечки (2006–2013). `[ФАКТ]`
3. **MMOD на км²-площадях.** Вероятность пробоя растёт с площадью; либо тяжёлое бронирование, либо сегментирование/изоляция контуров.
4. **Развёртывание сотен м² конструкций** и их динамика (управляемость, вибрации).
5. **Микрогравитация:** кипение (пул-бойлинг) теряет 20–40% критического теплового потока; нужно управляемое течение (NASA FBCE на ISS показал, что скорость потока восстанавливает "гравитационную независимость"). `[ФАКТ]`
6. **Термоусталость** от эклипс-циклов на больших конструкциях.

**Вывод раздела 2:** проблема реальна, физически неустранима, и масштабирование к МВт открывает несколько нерешённых инженерных подзадач (двухфазный транспорт МВт-класса, МВт-радиаторы <5 кг/м², MMOD-толерантность, микрогравитационное кипение). Это и есть техническая основа для потенциального стартапа. Но — см. разделы 7–8 и 10 — острота ≠ платёжеспособный спрос.

---

# 3. Карта проектов

Ниже — сводная карта известных проектов орбитальных ЦОД и высокомощных космических вычислительных платформ. Ключевой фильтр — **реальность заявлений**: существует ли аппарат физически, есть ли контракт на запуск/заказчик, насколько раскрыта тепловая система.

## 3.1. Сводная таблица (основные игроки)

| Проект | Страна | Статус | Запуск | Мощность | Масса | Орбита | Охлаждение | Финансирование | Реальность |
|---|---|---|---|---|---|---|---|---|---|
| **Starcloud** (ex-Lumen Orbit) | США | Летал (SC-1) | SC-1: ноя 2025; SC-2: ~янв 2027 | SC-1: ~0,1 кВт факт; SC-2: ~7 кВт заявл; цель 5 ГВт | SC-1 ~60 кг; SC-3 3 т | LEO ~325 км | "адаптир. от ISS", развёрт. радиатор `[ЗАЯВЛЕНИЕ]` | $170M Series A, оценка $1,1 млрд | Аппарат реален; ЦОД-масштаб не доказан |
| **Google Suncatcher** | США | Прототип к 2027 | 2 прототипа нач. 2027 (с Planet) | демо | — | ~650 км dawn-dusk SSO | пассив. heat pipes + радиаторы | внутр. Google | Исследование, hardware в разработке |
| **SpaceX (AI1)** | США | FCC-заявка | — | 120 кВт ср./150 кВт пик на аппарат; заявл. 100 ГВт/год | — | 500–2000 км | 110 м² двусторон. жидк. радиаторы, ~1400 Вт/м² `[ЗАЯВЛЕНИЕ]` | внутр.; xAI $1,25T | Заявка + концепт-аппарат; не летал |
| **Axiom Space (ODC)** | США | Летал (2 узла) | 11 янв 2026 (hosted на Kepler) | кВт-класс | — | LEO | "тепловые тайлы" (Spacebilt) | част. | Реальные edge-узлы, малая мощность |
| **Lonestar Data Holdings** | США | Демо на Луне | IM-1 2024; IM-2 мар 2025 (сбой лендера) | — | payload | Луна/LEO | пассив. | част. | Хранение данных, не ЦОД-вычисления |
| **China: ADA Space / Zhejiang Lab (Three-Body)** | Китай | Летает (12 спутн.) | 14 мая 2025 | 744 TOPS/спутник; ~500 Вт тепл./спутник `[ОЦЕНКА]` | — | LEO | пассив. радиаторы (суб-кВт) | госуд. | Реально развёрнуто; малая мощность на аппарат |
| **Thales Alenia (ASCEND)** | ЕС | ТЭО завершено | — | блоки ~800 кВт; 10 МВт к 2036, 1 ГВт к 2050 | — | ~1400 км | пассив. радиаторы теневой стороны | €2M Horizon Europe | Только ТЭО; лётной программы нет |
| **NTT / SKY Perfect JSAT (Space Compass)** | Япония | Сдвинулось | было "2025" | — | — | — | — | JV | Сместилось на оптич. релей/HAPS |
| **Blue Origin (Sunrise)** | США | FCC-заявка | — | — | — | SSO 500–1800 км | — | внутр. | Заявка на 51 600 спутников |
| **Orbital (Euwyn Poon)** | США | FCC-заявка | демо 2027 | 100 кВт/аппарат; 10 ГВт | 1,5–2,5 т | 500–850 км | ~100 м радиаторы | $5M pre-seed | Ранняя стадия |
| **Sophia Space** | США | Наземно; орбита 2027 | тест кон. 2027 | до 100 МВт (тайл-архит.) | тайлы 1×1×0,01 м | — | интегрир. тайл (солнце/радиатор/комп.) | $10M seed | Патент US20250108938; ранняя стадия |
| **Hanwha** | Корея | Анонс | к 2040 | AI-ЦОД на орбите | — | ~400 км | — | ₩55 трлн план | Декларация |

## 3.2. Проверка реальности по ключевым игрокам

**Starcloud (ex-Lumen Orbit).** `[ФАКТ]` Основана янв 2024, Редмонд WA; основатели Philip Johnston (ex-McKinsey), Adi Oltean (ex-SpaceX/Microsoft), Ezra Feilden (ex-Airbus DS). Привлекла ~$200M: pre-seed $2,4M (мар 2024), seed $11M при оценке $40M (лид NFX, окт 2024), расширение $10M (вкл. In-Q-Tel, фев/мар 2025), **Series A $170M при оценке $1,1 млрд** (лиды Benchmark + EQT, 30 мар 2026) — самый быстрый "единорог" в истории YC. Starcloud-1 (~60 кг, шина Astro Digital Corvus-Micro, один NVIDIA H100) запущен **2 ноя 2025** на Falcon 9 Bandwagon-4 в LEO ~325 км; в дек 2025 запускал Gemma и обучил nanoGPT на орбите — реальные "первые". **Однако H100 не работал на полной мощности:** шина даёт ~100 Вт пик против ~1 кВт, нужных H100 → скважность <10% `[ОЦЕНКА, IEEE Spectrum]`. То есть подтверждена **выживаемость COTS-GPU, но не ЦОД-класс тепловой системы**. Whitepaper-заявления (40 МВт с одного запуска Starship за $8,2M; энергия $0,002/кВт·ч; 5 ГВт-кластеры 4×4 км) **раскритикованы инженерами** (Angadh Nanjangud, QMUL: нужно до 22 запусков, а не 1; удельная масса радиатора должна быть в ~32× лучше ISS; арифметическая ошибка $30/кг vs $50/кг). Патентов/SBIR/госконтрактов у Starcloud **не найдено** — тепловой радиатор компания называет "core IP" и, вероятно, держит как коммерческую тайну. **Оценка реальности:** аппарат реален, капитал реален, но ЦОД-масштаб охлаждения ещё не продемонстрирован; ключевые экономические заявления не обоснованы.

**Google Project Suncatcher.** `[ФАКТ]` Анонс 4 ноя 2025; научная статья "Towards a future space-based, highly scalable AI infrastructure system design" (авторы Blaise Agüera y Arcas, Travis Beals и др.). Два прототипных спутника с TPU Trillium — запуск нач. 2027 с Planet Labs. Ключевой результат для критики "радиация убьёт чипы": **Trillium v6e выдержал протонное облучение до 15 крад(Si)** без жёстких сбоев (HBM-аномалии от 2 крад) — эквивалент 5-летней миссии в LEO. Архитектура: кластеры 81 спутник в радиусе ~1 км, оптические межспутниковые линии. Экономика (по их же статье): паритет требует запуска **<$200/кг** (~сер. 2030-х при ~180 запусках Starship/год); "цена запущенной мощности" ~$810/кВт·год против $570–3000 наземной. **Оценка реальности:** серьёзное исследование крупного игрока; hardware в разработке; сами авторы датируют осуществимость ~2035.

**SpaceX.** `[ФАКТ]` Заявка в FCC (30 янв 2026, принята к рассмотрению DA-26-113) на **до 1 000 000 спутников**; представлен аппарат AI1 (120 кВт ср./150 кВт пик, размах 70 м, 110 м² двусторонних жидкостных радиаторов при заявленных ~1 400 Вт/м², ориентация "ножом к Солнцу"). Приобрёл xAI (фев 2026). Musk: 300–500 ГВт солнечных AI-спутников/год `[ЗАЯВЛЕНИЕ/ПРЕДПОЛОЖЕНИЕ]`. IEEE Spectrum: "математика не сойдётся ещё несколько лет, если вообще". **Оценка реальности:** регуляторная заявка ≠ авторизация; аппарат не летал; масштаб фантастический.

**Китай — Three-Body Computing Constellation.** `[ФАКТ]` ADA Space (Chengdu Guoxing) + Zhejiang Lab запустили первые 12 спутников 14 мая 2025 (Long March 2D). 744 TOPS/спутник, 5 POPS суммарно, 100 Гбит/с лазерные линии, бортовые 8-млрд-параметрические модели. (Часто цитируемая "1000 TOPS" — путаница; цель — 1000 POPS от 2 800 спутников.) ~9 мес. орбитальной валидации к фев 2026; ~100 спутников к 2027. Институционализация: Beijing Space Computing Innovation Center (108 участников, июн 2026); CASC — гигаваттные планы в 15-й пятилетке. **Охлаждение:** пассивные радиаторы при суб-кВт тепловой нагрузке (~500 Вт/спутник `[ОЦЕНКА]`). **Оценка реальности:** Китай впереди по **развёрнутому железу**, но на аппарат — малая мощность; МВт-охлаждение не решено и здесь.

**Европа — ASCEND (Thales Alenia Space).** `[ФАКТ]` €2M, 16 мес., Horizon Europe; результаты июн 2024. Вывод: космические ЦОД технически/экономически/экологически осуществимы **только если** создать ракету с ~10× меньшим удельным CO₂ (цель 2035). Архитектура: 13 блоков по ~800 кВт (по 6 300 м²), роботизированная орбитальная сборка; 10 МВт к 2036, 1 ГВт к 2050 на ~1 400 км; пассивное радиативное охлаждение без воды. Заявленный ROI "несколько сотен млрд евро к 2050" — `[ЗАЯВЛЕНИЕ/ОЦЕНКА исследования]`. **Оценка реальности:** только ТЭО; лётной программы и финансирования нет; ESPI (ноя 2025) предупреждает, что Европа отстаёт (~€70M частного капитала за 5 лет).

**Прочие.** Axiom (2 реальных edge-узла, кВт-класс, 11 янв 2026); Lonestar (лунное хранение, не вычисления; IM-2 — сбой лендера); NTT/JSAT Space Compass (сдвинулось на оптический релей); Blue Origin Sunrise (FCC-заявка 51 600 спутников); Orbital (FCC, $5M pre-seed); Sophia Space ($10M seed, тайл-архитектура, патент); Hanwha (декларация ₩55 трлн к 2040).

## 3.3. Что из этого — только презентация

- **Гигаваттные констелляции (SpaceX 1M спутников, Starcloud 5 ГВт/88 000, Blue Origin 51 600, Orbital 10 ГВт)** — это **FCC-заявки и whitepaper**, не аппараты. FCC "accepted for filing" ≠ авторизация.
- **Реально летающее железо** — это суб-кВт-класс (Китай ~500 Вт/спутник; Starcloud-1 H100 на <10% мощности; Axiom кВт-узлы). Разрыв между "летает" и "заявлено" — **1 000–100 000×**.
- **Инвестиции в тему выросли** с $197M за весь 2025 до $541M в Q1 2026 `[ОЦЕНКА]` — реальный рост интереса, но с крайне низкой базы.
- **Оборона осторожна:** DIU Hybrid Space Architecture — пилот 2026; законопроект NEW HORIZON Act (Cruz–Hickenlooper); но Space Force в мае 2026 назвала технологию "эмбриональной" и отметила, что потребности DoD в edge-compute на порядки меньше коммерческих GW-визий. `[ФАКТ]`

**Вывод раздела 3:** рынок реален как *интерес и капитал*, но не как *развёрнутая мощность*. Ни один проект пока не продемонстрировал МВт-класс охлаждения на орбите. Это одновременно и возможность (проблема не решена), и риск (заказчиков МВт-масштаба ещё нет).

---

# 4. Технологическая карта

Разделяем цепочку на четыре участка (перенос от чипа → транспорт → временное накопление → окончательный отвод) — технология создаёт преимущество на конкретном участке.

## 4.1. Перенос тепла от чипа (acquisition)

| Технология | TRL (космос) | Плотность потока | Масса/риски | Пригодность для косм. ЦОД |
|---|---|---|---|---|
| Микроканальные cold plates | ≤5 в космосе, 9 наземно | DARPA ICECool >1 кВт/см² `[ФАКТ]` | нужна вибро/радиац. квалификация | Высокая, но требует квалификации |
| Vapor chambers | 9 | 5–15 Вт/см² | зрелые | Высокая |
| Jet impingement | ≤5 | высокая | сложность в μg | Средняя |
| Spray cooling | ≤4 | высокая | fluid mgmt в μg | Низкая-средняя |
| Immersion / диэлектрики | ≤3 в космосе | средняя | **кипение buoyancy-зависимо, ломается в μg** | Низкая (см. раздел 9) |
| Direct-to-chip (жидкость) | демо Starcloud-1 (H100) ноя 2025 `[ЗАЯВЛЕНИЕ]` | — | — | Демонстрируется |

**Ключ:** перенос от чипа — **в основном решённая наземно задача**; космическая ценность — в квалификации под вакуум/вибрацию/радиацию и в микрогравитационном управлении фазами.

## 4.2. Транспорт тепла (transport)

| Технология | TRL | Возможности | Ограничения | Наследие |
|---|---|---|---|---|
| Аксиально-канавчатые heat pipes (Al-аммиак) | 9 | 5–15 Вт/см², ~100–165 Вт·м/трубу | пассив., лимит по потоку | массовое |
| Loop heat pipes (LHP) | 9 (с 1989) | до ~1 500 Вт; 400 Вт на 3 м | испар. поток 7–20 Вт/см²; NCG/FOD-блокировка (GOES-17) | Granat, HS-702, ICESat |
| Capillary pumped loops | 8–9 | аналогично LHP | капиллярный предел | флот |
| Однофазные насосные контуры (MPFL) | 9 (крупно), 4–6 (смолсат) | **ISS: 2×35 кВт аммиак** | масса, энергопрокачки, отказы насосов | ISS EATCS |
| Двухфазные насосные контуры (2φ MPL) | лётно 144 Вт (AMS-02 CO₂); GEO SES-17 | кроссовер >6 кВт, >10 м | сложность | ISS AMS-02 (с 2011) |

**Ключ:** для МВт-ЦОД единственный масштабируемый транспорт — **насосные контуры, предпочтительно двухфазные** (меньше энергия прокачки). Именно здесь **лётный разрыв**: двухфазка доказана лишь при сотнях Вт; МВт-класс — "белое поле".

## 4.3. Временное накопление тепла (storage)

| Технология | TRL | Применение |
|---|---|---|
| Phase-change materials (PCM) | 7–9 (ACT, KULR; NICER, Mars 2020 SHERLOC) `[ФАКТ]` | сглаживание пиков/эклипсов |
| Thermal energy storage (вода-азеотроп) | Phase II (Space Nuclear Power Corp) | лунная ночь, пики |
| Инфляционные баки-накопители | 2–4 | импульсные нагрузки |

**Ключ:** накопление ценно для **транзиентов и эклипс-циклов**, не решает стационарную задачу.

## 4.4. Окончательный отвод (rejection) — радиаторы

(Подробно в разделе 5; здесь сводно по TRL и удельной массе.)

| Тип радиатора | TRL | Удельная масса | Статус |
|---|---|---|---|
| Жёсткие панельные (Al-соты + heat pipes) | 9 | 5–8 кг/м² | стандарт |
| ISS EATCS (насосный аммиак) | 9 | 15–16 кг/м², ~96 кг/кВт | эталон |
| Развёртываемые (Airbus DPR 2,4 кВт/панель; JAXA LHP-DPR; Redwire Q-Rad) | 5–9 | ~8–10 кг/кВт | GEO/смолсат |
| Roll-out (ROSA-производные) | 3–4 | цель низкая | нет лётного радиатора |
| Углерод-углеродные | 4 (EO-1 демо) | 1,45 кг/м² | застопорилось на цене |
| Капельные (LDR) | 3–4 | 0,45–1,2 кг/м² | не летал операционно |
| Жидкостно-плёночные (LSR) | 2–3 | лёгкие | не летал |
| Curie-point / вращающиеся / bubble-membrane | 1–3 | — | заброшены (SDI-эра) |
| Variable-emissivity (жалюзи/электрохромные/VO₂) | 3–9 (жалюзи 9) | +масса | только turndown, не масштаб |

## 4.5. Материалы-теплораспределители

| Материал | Теплопроводность | Статус/вендор |
|---|---|---|
| APG / k-Core (Boyd) | ~1000–1700 Вт/(м·K) | лётное наследие `[ФАКТ]` |
| Пиролитический графит (плёнки, straps) | высокая | Thermotive Pyrovo (ASTERIA 2017) |
| Графен (адаптивные радиаторы SmartIR) | — | Transporter-12, янв 2025 |
| Углерод-углеродные композиты | — | EO-1 демо |
| Алмаз / GaN-on-diamond | сверхвысокая | Akash Systems ($18,2M CHIPS, ноя 2024) |

## 4.6. На каком участке цепочки каждая технология даёт преимущество

- **От чипа:** микроканалы, vapor chambers, алмаз/APG-спредеры → снижают ΔT кристалл→теплоноситель, позволяют больше GPU при той же T радиатора.
- **Транспорт:** двухфазные насосные контуры → перенос МВт на десятки метров при малой энергии прокачки.
- **Накопление:** PCM → сглаживают пики, снижают пиковую площадь радиатора.
- **Отвод:** сверхлёгкие развёртываемые/капельные радиаторы + variable-emissivity → снижают массу и EOL-деградацию.

**Вывод раздела 4:** самая большая **нерешённая** ценность — на участках "транспорт (двухфазка МВт)" и "отвод (радиатор <5 кг/м² МВт-класса)". Перенос от чипа — в основном перенос наземных решений с квалификацией.

---

# 5. Альтернативные и малоизвестные решения

Отдельный поиск по научным статьям, диссертациям, патентам, программам NASA NIAC / DARPA-NASA SBIR, ESA, национальным лабораториям и ядерной космической энергетике. Интересуют решения, способные: снизить массу радиатора ≥30%, повысить рабочую температуру, уменьшить число насосов/движущихся частей, переживать проколы, масштабироваться до МВт и производиться серийно.

## 5.1. Ядерная космическая энергетика как драйвер радиаторов

Это **самый недооценённый смежный рынок** для теплового стартапа: у ядерных электроустановок радиатор — прямое узкое место, а заказчик (NASA/DoD) платит за TRL.

- **NASA Fission Surface Power (FSP):** концепт 40 кВт(э) требует **134 м² радиаторов >400 K** (ISS-производные) `[ФАКТ]`. **Директива NASA (авг 2025) подняла цель до ≥100 кВт(э) к Q1 2030** `[ФАКТ]` — резко увеличивает потребность в лёгких высокотемпературных радиаторах.
- **AFRL JETSON** (6–20 кВт(э), Stirling): контракт Lockheed $33,7M, в стадии PDR `[ФАКТ]`.
- **DARPA DRACO** (ядерно-тепловой двигатель): **отменён в середине 2025** со ссылкой на падение стоимости запуска `[ФАКТ]` — предостережение о зависимости от госприоритетов.
- **Историческое наследие:** SNAP-10A (NaK, 1965), советские РОРСАТ БЭС-5 (NaK; вытекший теплоноситель — ныне отслеживаемый космический мусор), содиевые тепловые трубы KRUSTY (наземный тест 2018, 4 кВт(т) при 800 °C, TRL ~5).

**Почему важно:** ядерные установки работают при **высоких температурах радиатора (>400–800 K)**, где физика отвода благоприятна (0,2–0,4 м²/кВт), и где heritage-разрыв велик. Стартап, делающий высокотемпературные лёгкие радиаторы, получает **госзаказчика уже сейчас**, а не в 2035.

## 5.2. Капельные и плёночные радиаторы (LDR/LSR)

- **Физика:** капли <100 мкм низколетучих жидкостей (олово, эвтектики Sn-Pb-Bi, вакуумные масла) дают излучающий "лист" в разы легче твёрдых радиаторов; при 275–335 K LDR на масле DC-705 (ε≈0,368) **~10× легче** heat-pipe радиатора `[ФАКТ, NTRS]`. Свежие работы: магнитный капельный радиатор для кубсата — 450 Вт с 0,5 кг, 2-м лист (0,45–1,2 кг/м²) `[ФАКТ]`; ноя 2025 — до 450 Вт/кг `[ФАКТ]`.
- **Кто разработал:** Mattick & Hertzberg (Univ. of Washington, ~1980), NASA Lewis + AF Rocket Propulsion Lab (SDI-эра). Патентный фундамент **истёк** (US4572285 и др.); единственная современная заявка — китайская CN113443175A (2021).
- **Почему не стало стандартом:** потеря теплоносителя при манёврах (толерантность <10⁻³ g), испарение/загрязнение оптики и батарей, сбор капель в микрогравитации, конец финансирования SDI (1993). TRL 3–4, **никогда не летал операционно**.
- **Что должно измениться:** решить сбор/загрязнение → тогда это самое лёгкое из известных решений. **Можно ли строить стартап:** да, это одно из немногих настоящих "белых полей" (см. раздел 11), но риск исполнения высок.

## 5.3. Variable-emissivity и адаптивные поверхности

- **Жалюзи (louvers):** ε 0,14→0,74, TRL 9, наследие JPL (Mars rovers) `[ФАКТ]`; но добавляют массу.
- **Электрохромные (Ashwin-Ushas):** Δε>0,53, ε 0,19–0,90, 1,2 кг/м², <0,5 мм; лётные демо MidSTAR-1 (2007), MISSE `[ФАКТ/ЗАЯВЛЕНИЕ]`.
- **Термохромные VO₂ (MPB Communications/INRS):** до 66% вариации ε, TRL 3–5.
- **Графеновые (SmartIR):** Transporter-12, янв 2025.
- **Ограничение:** ε физически ограничена 1,0; выигрыш маргинален для стационарной МВт-нагрузки; ценность — в управлении **эклипс-циклами и EOL-деградацией** (~40% роста площади за 5 лет), а не в масштабе отвода. `[ОЦЕНКА]`

## 5.4. Прочие экзотические подходы (с оценкой)

| Решение | TRL | Заявленное преимущество | Почему не стандарт | Стартап? |
|---|---|---|---|---|
| sCO₂ Brayton для космоса | бумага | КПД цикла | радиатор всё равно ~40% массы; наземные плюсы sCO₂ не выживают в космосе | Нет |
| Dust/particle radiators | 1–2 | сверхлёгкий | сбор частиц не решён | Нет |
| Отвод через испарение массы (сублимация воды) | 9 (EVA) | простой | ~1,5 кг/кВт·ч — губительно для стационарных ЦОД | Нет |
| Curie-point радиаторы | 1–2 | МВт/м² плотность | перенос тепла в частицы, магнитные помехи | Нет |
| Workload scheduling (тепловой менеджмент нагрузкой) | софт | сглаживает пики | не меняет стационарную физику Стефана-Больцмана | Как ПО-надстройка |
| Рад-хард низкопотребляющие чипы (Ramon.Space RC64, нейроморфные) | 9 | меньше тепла | COTS GPU/TPU бьют по перф/Вт на порядки | Смежно |
| Магнетокалор. / электрокалор. охлаждение | 2–4 (ADR на XRISM крио) | твердотельное | только спот/крио | Нет |
| Термоэлектрики | 9 | твердотельные | COP низкий, только спот | Нишево |

**Вывод раздела 5:** реальные "белые поля" с потенциалом ≥30% снижения массы — это (1) **высокотемпературные лёгкие радиаторы для ядерной энергетики** (госзаказчик уже есть), (2) **капельные/плёночные радиаторы** (если решить сбор/загрязнение), (3) **двухфазные насосные контуры МВт-класса**. Остальное — либо маргинально, либо заброшено по фундаментальным причинам.

---

# 6. Патенты и интеллектуальная собственность

> Не юридическое заключение. Обзор ландшафта по индексированным записям Google Patents / USPTO / Espacenet. Перед FTO-решением нужен профессиональный поиск. **Структурная оговорка:** заявки США публикуются через 18 мес. → всё, поданное Starcloud/SpaceX/Google после ~янв 2025, ещё невидимо.

## 6.1. Истёкший фундамент (широкий freedom-to-operate)

Практически все базовые архитектуры — **в общественном достоянии** (поданы до 2006):
- **Развёртываемые радиаторы:** US4756493 (1988), US5027892 (1991), US6439297 (roll-up с капиллярным контуром, 2002), US6854510 (cross-coupled GEO, 2005), US7028953 (двусторонний, 2006). Все истекли.
- **Капельные радиаторы (LDR):** US4572285 (магнитно-фокусируемый, 1986), US4702309 (коллектор, 1987), US4974668 (1990) — **весь фундамент истёк**, современных заявок вне Китая почти нет.
- **Loop heat pipes:** US4515209 (Maidanik и др., 1985, основополагающий) — истёк.
- **Электрохромные variable-ε:** US6094292 (2000), US5638205 (1997) — истекли.

**Вывод:** базовый инструментарий (шарнирные/рулонные радиаторы, гибкие двухфазные линии, капиллярные контуры, LHP, LDR) — свободен. Защищаться придётся **масштабом (100 м²-класс), производством, интеграцией и управлением**, а не базовыми патентами.

## 6.2. Активные патенты (2006–2026) — кто держит

| Патент | Правообладатель | Год | Суть | Риск для стартапа |
|---|---|---|---|---|
| US8714492 | Lockheed Martin | 2014 | развёрт. радиатор GEO, гибкие шарниры 90–180° | средний (GEO-архитектура) |
| US12296989 | BAE (ex-Ball) | 2025 | радиаторы с матрицей heat pipes | низкий-средний |
| US11333445/US11322678 | Mainstream Engineering | 2022 | мембранный 3-фазный развёрт. радиатор с пассивным turndown | средний (двухфазка) |
| US10746475 | Caltech/JPL (контракт NASA) | 2020 | AM-испарители двухфазн., госправа | лицензируемо |
| US11059278 | по контракту AFRL | 2021 | двухфазн. управление, госправа | лицензируемо |
| EP3239057 | Airbus DS Netherlands | 2017 | солнечная панель + гибкий радиатор | средний (интегр. крыло) |
| US12006071 | ВМС США (NIWC Pacific) | 2024 | развёрт. радиатор, **доступен для лицензирования** | низкий (лицензия) |

**SME-специалисты с портфелями:** ThermAvant (осцилляционные heat pipes; летали на X-37B 780 дней), ACT (LHP/гибридные контуры), Roccor/Redwire (эксклюзивная лицензия на 6 патентов AFRL по high-strain композитам — **обременение** для желающих те же HSC), ARQUIMEA (мульти-LHP радиаторы до 6 м²), Ashwin-Ushas (электрохромные).

## 6.3. Патенты, специфичные для орбитальных ЦОД (кто застолбил)

- **US9602580** — Cloud Constellation ("SpaceBelt", 2017): сеть хранения данных в LEO; констелляция не полетела; **риск NPE**, если патент перепродан.
- **CN103186179B** — Китайская академия наук (подан 29 дек 2011) — **самый ранний патент "космического ЦОД"**, только Китай, истекает ~2031.
- **US12542604** — **Intel** (приоритет 21 фев 2022): мультиорбитальный дата-центр MEO/GEO/HEO, обслуживающий LEO-констелляции.
- **US20250108938** — **Sophia Space** (2025): тайл-массив 1×1×0,01 м, солнце на одной грани, радиатор на другой, вычисления сбоку — **самая профильная заявка на интегрированную архитектуру солнце/вычисления/радиатор**.
- **Кто НЕ подавал (или невидимо):** Starcloud, SpaceX, Google Suncatcher — патентов не найдено (trade secret / 18-мес. блэкаут). Microsoft/IBM — только наземное охлаждение.

## 6.4. Свободные зоны и лицензируемое

**Белые поля** `[ОЦЕНКА/ПРЕДПОЛОЖЕНИЕ]`:
1. **МВт-класс / >100 м² развёртываемые радиаторные крылья** — существующее IP покрывает GEO-масштаб (≤10 кВт, ≤6 м²/крыло); патентоспособны механика развёртывания, разводка теплоносителя в масштабе, MMOD-толерантные коллекторы, орбитальная сборка "радиаторных ферм".
2. **Современные LDR** — фундамент истёк, одна китайская заявка; высоколевереджное поле, если решить сбор/загрязнение.
3. **Двухфазные насосные контуры для плотных GPU-стоек в μg** — компоненты у JPL/ACT/AFRL, но интеграция на уровне стойки (микроканалы + 2φ MPL + развёрт. конденсатор) для 10–100 кВт+ — тонко запатентована.
4. **Интегрированные солнце/вычисления/радиатор сэндвич-панели** — Sophia Space застолбила рано, но обход возможен.

**Лицензируемое:** NASA T2-портал (>1 200 технологий; KSC-TOPS-44 адаптивный тепловой менеджмент; KSC-TOPS-105 пылеотталкивающее покрытие радиаторов; LAR-TOPS-370 проводящий композит); патент ВМС US12006071. Прецедент: NASA лицензировала смолсат-тепловую технологию компании Thermal Management Technologies.

**Патентные риски:** (a) 18-мес. блэкаут скрывает заявки 2025–26; (b) патент Cloud Constellation (истекает ~2035) — при перепродаже NPE; (c) Intel US12542604 — гибридные архитектуры; (d) Китай — раннее IP + объёмное лидерство (WIPO: рост публикаций ×6 за 2011–2023; Китай >43 600 семейств).

**Вывод раздела 6:** IP-ландшафт **благоприятен для входа (FTO широк), но неблагоприятен для защиты** — базовые патенты истекли, значит стартап не сможет опереться на широкие claims и должен строить ров на производстве/масштабе/интеграции. Есть точечные патентоспособные комбинации (МВт-радиаторы, LDR, стоечная двухфазка).

---

# 7. Рынок (снизу вверх)

Отказываемся от готовых отчётов "space data center CAGR 40%". Строим рынок из физических и контрактных величин.

## 7.1. Смежные и целевые рынки (разделение)

| Слой рынка | Размер сегодня | Достоверность |
|---|---|---|
| 1. Тепловые системы спутников (весь) | ~$1,5–2 млрд/год, CAGR ~7% | `[ОЦЕНКА]` (низкокачественные research-firms, разброс $1,4–2,3 млрд) |
| 2. Охлаждение высокомощных спутников | подмножество слоя 1, десятки $млн | `[ОЦЕНКА]` |
| 3. Охлаждение орбитальных ЦОД | **~0 сегодня** (нет развёрнутой мощности) | `[ФАКТ]` |
| 4. Наземное жидкостное охлаждение AI-ЦОД | ~$2–3 млрд (2024) → ~$7 млрд (2029, Dell'Oro) | `[ОЦЕНКА]` |
| 5. Тепло для ядерных установок/радаров/лазеров/станций | нишевый, госбюджетный | `[ОЦЕНКА]` |

**Важнейший факт:** тепловая подсистема — **~3±2% массы и ~3±2% стоимости** спутника (учебник Martínez/UPM; отдельные миссии 5–7% массы) `[ОЦЕНКА]`. Для орбитальных ЦОД специально: радиатор — **до 60% массы, но лишь 2–5% стоимости** системы (arXiv 2604.27197) `[ОЦЕНКА]`.

## 7.2. Параметры для модели (жёсткие данные)

- **Стоимость запуска:** Falcon 9 ~$2 900–3 400/кг (полная загрузка) до ~$13 400/кг (типичный выделенный запуск); внутр. себестоимость SpaceX ~$660/кг `[ОЦЕНКА]`. Starship: заявл. Musk ~$10/кг (аспирация), оценки аналитиков $100–500/кг ранне-операционно; **на 14 июля 2026 Starship ещё не вывел ни одной операционной ПН на орбиту** (полёт 12, V3, 22 мая 2026 — суборбитальный, смешанный результат) `[ФАКТ]`. New Glenn ~$1 600–2 400/кг оценочно, но **уничтожен взрывом на стенде 28 мая 2026**, пауза >1 года `[ФАКТ]`.
- **Мощность крупнейших спутников:** ViaSat-3 >25 кВт ПН, >30 кВт солнечной генерации — **потолок сегодня** `[ФАКТ]`. ISS: ~70 кВт отвода тепла (крупнейшая активная тепловая система) — **меньше, чем одна стойка NVIDIA GB200 NVL72 (132 кВт)** `[ФАКТ]`.
- **Тренды GPU:** H100 700 Вт → B200 1 000–1 200 Вт → GB300 ~1 400 Вт; плотность стойки 7,6 кВт (среднее по индустрии, Uptime 2025) → 132 кВт (GB200) → ~600 кВт (Rubin Ultra Kyber, 2027) `[ФАКТ]`.

## 7.3. Расчёт рынка охлаждения орбитальных ЦОД (три сценария)

**Методика:** рынок охлаждения = (развёрнутая тепловая мощность, МВт) × (доля стоимости охлаждения в системе) × (стоимость системы на кВт). Стоимость системы на кВт оцениваем через массу (30–59 кг/кВт `[ОЦЕНКА, arXiv]`) × стоимость запуска + железо. Доля охлаждения 2–5% стоимости `[ОЦЕНКА]`.

**Допущения по развёрнутой мощности (электрической на орбите):**

| Год | Консервативный | Базовый | Агрессивный |
|---|---|---|---|
| 2026 | ~0,2 МВт | ~0,5 МВт | ~1 МВт |
| 2028 | ~1 МВт | ~5 МВт | ~20 МВт |
| 2030 | ~5 МВт | ~30 МВт | ~150 МВт |
| 2035 | ~50 МВт | ~500 МВт | ~5 000 МВт |
| 2040 | ~300 МВт | ~3 000 МВт | ~30 000 МВт |

`[ПРЕДПОЛОЖЕНИЕ]` — сценарии построены от текущей базы (суб-МВт) с учётом: консервативный ≈ рост edge/оборона без GW-констелляций; базовый ≈ паритет запуска к ~2033–35 запускает рост; агрессивный ≈ реализация заявок SpaceX/Starcloud/Google.

**Оценка рынка охлаждения (поставки оборудования + инженерия), базовый сценарий:**

Возьмём стоимость системы на кВт при $500/кг запуска и 40 кг/кВт = $20 000/кВт launch + ~$10 000/кВт железо ≈ $30 000/кВт системы. Доля охлаждения 3,5% ≈ **$1 050/кВт**.

| Год (базовый) | Развёрнуто, МВт | Годовой прирост, МВт `[ПРЕДПОЛ.]` | Рынок охлаждения (прирост × $1 050/кВт) |
|---|---|---|---|
| 2028 | 5 | ~3 | ~$3,2 млн/год |
| 2030 | 30 | ~12 | ~$12,6 млн/год |
| 2035 | 500 | ~120 | ~$126 млн/год |
| 2040 | 3 000 | ~600 | ~$630 млн/год |

**Агрессивный сценарий 2040:** ~30 ГВт развёрнуто, прирост ~6 ГВт/год × $1 050/кВт ≈ **~$6,3 млрд/год** мирового рынка охлаждения орбитальных ЦОД. **Консервативный 2040:** ~$30–60 млн/год.

## 7.4. TAM / SAM / SOM

| Метрика | Значение | Пояснение |
|---|---|---|
| **TAM 2030** (охлаждение орб. ЦОД, базовый) | ~$13 млн/год | +весь спутниковый тепловой ~$2 млрд/год; +наземный AI-cooling ~$7 млрд/год |
| **TAM 2040** (базовый / агрессивный) | ~$0,6 млрд / ~$6 млрд/год | зависит от реализации GW-констелляций |
| **SAM** (доступно для нового поставщика, US/EU, без Китая, ~2030) | ~$5–8 млн/год | часть TAM минус in-house примов и Китай |
| **SOM** (реалистичная доля стартапа 3–5 лет) | десятки $млн кумулятивно, **в основном из наземного + грантов + ядерной энергетики**, не из орбитальных ЦОД | |

**Достижимая выручка стартапа:**
- **Через 5 лет:** $5–20 млн/год (гранты SBIR + наземные пилоты + инженерные услуги; орбитальный ЦОД ещё почти не платит).
- **Через 7 лет:** $20–60 млн/год (первые лётные компоненты, ядерная энергетика, оборона).
- **Через 10 лет:** $50–200 млн/год в базовом; до $300–500 млн в агрессивном (если GW-констелляции материализуются и стартап взял 10–15% нового рынка).

## 7.5. Чувствительность

| Параметр | Влияние на рынок охлаждения |
|---|---|
| Стоимость запуска ↓ (с $1500 до $150/кг) | **Двойственно:** запускает целевой рынок (плюс), но обесценивает продажу "экономии массы" (минус) — ценность −30% массы падает с ~$3M/МВт до ~$0,3M/МВт |
| Масса радиатора ↓ (5→2 кг/м²) | Снижает стоимость системы → снижает абсолютный рынок охлаждения (в $), но повышает конкурентоспособность орбитальных ЦОД → расширяет объём |
| Срок жизни аппарата ↑ | Реже замены → меньше повторных продаж |
| Число запланированных орбитальных ЦОД | **Определяющий фактор**; сегодня — заявки, не аппараты |

**Вывод раздела 7:** сегодня рынок охлаждения орбитальных ЦОД ≈ **$0**; к 2030 в базовом сценарии — **~$13 млн/год мировой**, что **на порядки меньше порога венчурного pure-play**. Значимый рынок ($0,6–6 млрд/год) появляется только к 2035–2040 и только при реализации GW-констелляций. **Это ключевой аргумент против чистой гипотезы:** рынок либо слишком мал (сегодня), либо слишком поздний (2035+), либо неопределённый (зависит от нереализованных заявок).

---

# 8. Экономика клиента

За что конкретно заказчик готов платить? Строим модель ценности новой тепловой системы.

## 8.1. Ценность снижения массы

`[РАСЧЁТ]` База: 1 МВт-ЦОД, радиатор 5 кг/м² при 300 K → ~1 376 м² → ~6 880 кг радиатора.

| Снижение массы | Экономия массы | При $1500/кг | При $500/кг | При $150/кг |
|---|---|---|---|---|
| −10% | 688 кг | $1,03M/МВт | $0,34M/МВт | $0,10M/МВт |
| −20% | 1 376 кг | $2,06M/МВт | $0,69M/МВт | $0,21M/МВт |
| −30% | 2 064 кг | $3,10M/МВт | $1,03M/МВт | $0,31M/МВт |
| −50% | 3 440 кг | $5,16M/МВт | $1,72M/МВт | $0,52M/МВт |

**Критический вывод:** ценность экономии массы **линейно падает со стоимостью запуска**. В "Starship-мире" ($150/кг) даже −50% массы радиатора экономит клиенту лишь ~$0,5M/МВт. Парадокс: **чем ближе целевой рынок (дешёвый запуск), тем меньше клиент платит за лёгкий радиатор.**

## 8.2. Ценность дополнительного отвода тепла = дополнительные вычисления

`[РАСЧЁТ]` 1 кВт орбитального компьюта при GPU 700 Вт и аренде $2/ч ≈ **$25 000/кВт·год брутто**; NPV 1 кВт за 5 лет при марже 50% и ставке 15% ≈ **$33 500/кВт**.

Отсюда: если тепловая система — **связывающее ограничение**, теоретический потолок готовности платить за охлаждение = единицы тысяч $ за кВт. Но реальная доля охлаждения в стоимости системы — 2–5% ($1 050/кВт в нашей модели), значит клиент **не заплатит $33 500/кВт за охлаждение** — он заплатит рыночную долю, если только вы не даёте ему **больше вычислений на тот же запуск**.

## 8.3. Сильнейшее коммерческое предложение (в измеримых параметрах)

Не "лучшее охлаждение", а:
- **кг системы на 1 кВт отведённого тепла:** цель ≤10–20 кг/кВт против ISS ~96 кг/кВт → **2–5× меньше стартовой массы**.
- **дополнительные Вт/см² при заданной T отвода** (больше GPU на ту же площадь радиатора).
- **дополнительные FLOPS на кг запущенной массы** (интегральная метрика ценности).
- **вероятность отказа тепловой системы за 10 лет** (MMOD-толерантность, резервирование без массового штрафа).
- **стоимость отвода 1 кВт тепла** ($/кВт·год эксплуатации).

## 8.4. Сравнение орбита vs Земля (отрезвляющий контекст)

`[ОЦЕНКА, IEEE Spectrum]` 1 ГВт орбитальная констелляция ≈ **$51 млрд за 5 лет против ~$16 млрд наземной**. `[ОЦЕНКА]` Стоимость орбитальной энергии сегодня ~$14 700/кВт·год против $570–3 000/кВт·год наземной. **Пока это соотношение не сойдётся (нужен запуск <$200/кг), клиент орбитального ЦОД экономически не появится в массе** — а значит и спрос на охлаждение остаётся нишевым.

**Вывод раздела 8:** клиент платит за **массовую эффективность и за дополнительные вычисления на запуск**, но величина этого платежа мала (2–5% системы) и падает с удешевлением запуска. Единственный сегмент, где охлаждение — *связывающее и хорошо оплачиваемое* ограничение уже сейчас, — это **ядерная космическая энергетика и высокомощные оборонные нагрузки** (радары/лазеры), где нет "дешёвого обхода" и заказчик платит за TRL.

---

# 9. Конкуренты и потенциальные поставщики

## 9.1. Космические тепловые поставщики (конкуренты/партнёры)

| Компания | Продукт | Косм. наследие | Сильные стороны | Слабые | Вероятность входа в нишу |
|---|---|---|---|---|---|
| **Advanced Cooling Technologies (ACT)** | LHP, heat pipes, гибридные 2φ, радиаторы | обширное; NASA SBIR Phase II 80NSSC22CA205 (охлаждение модульной электроники) | глубокая экспертиза, SBIR-канал | не венчурный масштаб | **Высокая** (уже в теме) |
| **Boyd (ex-Aavid)** | APG k-Core, cold plates | спредеры на многих спутниках | масштаб, материалы; куплен Eaton за $9,5 млрд | наземный уклон | Средняя |
| **Redwire (ex-Roccor/DSS)** | развёрт. композитные радиаторы, FlexCool, ROSA | ROSA, Q-Rad; **контракт AFRL $45,5M (5 лет)** на прототипы структур/тепла | лётное наследие структур, госсвязи | публичная, широкий фокус | **Высокая** |
| **Airbus DS / Euro Heat Pipes** | DPR (2,4 кВт/панель), LHP | Eurostar Neo, GEO | европейский прайм | не стартап-темп | Средняя |
| **JAXA / MELCO** | LHP развёрт. радиатор (демо HTV-7) | ETS-9 квалификация | НИОКР | не коммерч. вендор | Низкая |
| **ThermAvant** | осцилляц. heat pipes, OHP-радиаторы | X-37B 780 дней | нишевая экспертиза 2φ | малый масштаб | Средняя |
| **Iberespacio / ARQUIMEA (Испания)** | LHP, развёрт. радиаторы до 6 м² | ESA-миссии | европ. поставщик | ЕС-фокус | Средняя |
| **Honeywell / Collins (RTX)** | тепловые подсистемы | авиакосмос | масштаб | медленные | Средняя |
| **Sierra Space** | развёрт. радиатор (TVAC на JSC), жалюзи JPL | тест 2026 | station-контекст | ранняя стадия | Средняя |

## 9.2. Наземные компании жидкостного охлаждения (кроссовер в космос)

`[ФАКТ]` **Ни одна** наземная cooling-компания (Vertiv, CoolIT, JetCool/Flex, ZutaCore, LiquidStack/Trane, Submer, Accelsius, Iceotope, Motivair/Schneider, Boyd/Eaton, Modine) **не объявила космических партнёрств** на июль 2026. Сектор консолидируется на огромных наземных оценках: Boyd Thermal→Eaton $9,5 млрд; CoolIT→Ecolab $4,75 млрд; Motivair→Schneider $850M; LiquidStack→Trane; JetCool→Flex.

**Физический разрыв реален:** двухфазное иммерсионное и пул-бойлинг **buoyancy-зависимы и ломаются в микрогравитации**; конденсаторы и резервуары требуют редизайна; отвод должен идти через большие развёртываемые радиаторы (~633 Вт/м² двусторонне при 20 °C; ~1 200–1 600 м²/МВт). NASA FBCE (ISS, 2022) только начал параметризовать микрогравитационное кипение. **Вывод:** наземные гиганты **не готовы** к космосу технически, но обладают капиталом для покупки того, кто решит задачу.

## 9.3. Кто уже "огораживает" нишу

`[ФАКТ]` Pure-play венчурного стартапа "космического охлаждения" **нет**, но нишу теснят с трёх сторон:
1. **Примы строят тепло in-house:** Starcloud называет развёртываемый радиатор "core IP компании"; Phantom Space купила тепло-поставщика TMT (апр 2026).
2. **Инкумбенты репозиционируются:** ACT, Celeroton (тепловой насос по контракту ESA), Redwire-класс.
3. **Seed-новички:** Sophia Space ($10M, тепло-интегрированный TILE), Spacebilt (тепловые тайлы для Axiom), Rendezvous Robotics (MOU со Starcloud по сборке радиаторов), Fraunhofer-спинофф Dythalis, UCSD-спиноут Evaporion.

**Открытое "белое поле":** выделенный **микрогравитационно-квалифицированный двухфазный/высокопоточный вендор** пока отсутствует — но окно закрывается быстро.

**Вывод раздела 9:** конкурентная среда — **не пустая**. Инкумбенты владеют heritage, примы строят in-house, seed-новички уже застолбили тайл-архитектуры. Стартап должен войти либо через **явно недообслуженный сегмент** (МВт-двухфазка, высокотемпературные радиаторы для ядра), либо как **поставщик/лицензиар для примов и наземного рынка**.

---

# 10. Критический анализ (попытка опровергнуть гипотезу)

Второй проход: ищем аргументы против, пересчитываем при худших допущениях.

## 10.1. Ответы на 15 контрольных вопросов

1. **Могут ли орбитальные ЦОД вообще не взлететь экономически?** `[ОЦЕНКА]` Да, это реальный сценарий. Множество независимых аналитиков (arXiv 2604.27197; SemiAnalysis; David Rosenthal/DSHR; Nanjangud/QMUL; Forethought; IEEE Spectrum) сходятся: при текущих ценах запуска орбитальный компьют в 5–25× дороже наземного. Forethought: паритет требует стоимости запуска в разы ниже сегодняшней.
2. **Может ли стоимость запуска остаться слишком высокой?** Да. Starship на 14.07.2026 **не вывел операционную ПН**; New Glenn взорван. $10/кг Musk — аспирация; реалистично $100–500/кг ещё годы. Паритет <$200/кг Google датирует ~2035.
3. **Может ли связь с Землёй ограничить рынок сильнее охлаждения?** `[ФАКТ]` Да. Лучшие оптические downlink ~200 Гбит/с и только в коротких окнах; наземный ЦОД перемещает внутри себя за секунду больше данных, чем орбитальный сбросит за день. Для тренинга/инференса на "холодных" данных это менее критично, но downlink — **сопоставимое или большее ограничение, чем тепло**.
4. **Может ли радиация сделать обычные GPU непригодными?** `[ФАКТ]` **Скорее нет.** Google Trillium выдержал 15 крад(Si) без жёстких сбоев; Starcloud H100 отработал на орбите. Рад-стойкость **управляема** экранированием/резервированием. Это важно: если бы радиация была kill-фактором, охлаждение не имело бы значения — но она не kill-фактор, значит проблема реальна, но **и не единственная**.
5. **Может ли ремонтопригодность стать нерешаемой?** `[ОЦЕНКА]` Частично да — отказ насоса/утечка контура на орбите неремонтопригодны; резервирование добавляет массу. Рад-хард чипы требуют TMR (тройное резервирование) → **утраивает тепловую нагрузку, энергию, массу, капитал** — но COTS-путь это обходит.
6. **Может ли тепло быть не главным ограничением?** `[ОЦЕНКА]` **Да — и это главный удар по гипотезе.** Тепло — 2–5% стоимости; главные ограничения — экономика запуска, downlink, общая масса (солнце сопоставимо с радиатором). Тепло — *необходимое, но не достаточное и не самое дорогое* условие.
7. **Могут ли примы легко скопировать технологию?** `[ОЦЕНКА]` Да, при желании — фундаментальные патенты истекли, heritage у них есть. Защита только через производство/масштаб/скорость.
8. **Будет ли заказчик доверять критическую подсистему молодому стартапу?** `[ФАКТ]` Проблема "no heritage → no contract". Примы предпочитают проверенных поставщиков для того, что нельзя починить.
9. **Сколько длится квалификация компонента?** `[ОЦЕНКА]` Исторически **5–10 лет** TRL 4→8; экологические тесты $5–20k/день; I&T +20–40% к стоимости железа.
10. **Сколько от первого контакта до выручки?** `[ОЦЕНКА]` Космос: годы. Наземка/гранты: месяцы. Отсюда важность dual-use.
11. **Риск, что рынок появится через 10–15 лет?** `[ОЦЕНКА]` Высокий — базовый сценарий даёт значимый рынок только к 2035–2040.
12. **Возможен ли бизнес без миллиардного финансирования?** `[ОЦЕНКА]` Да — как компонентный/dual-use на грантах + наземных продажах ($20–60M выручки к 7-му году без миллиардов). Но именно поэтому это **не миллиардный венчур** в чистом виде.
13. **Не окажется ли рынок слишком мал для венчурной модели?** `[ОЦЕНКА]` Для pure-play "космического охлаждения" — **да, сегодня и до ~2035**. Для dual-use — нет.
14. **ITAR/EAR/CFIUS?** `[ФАКТ]` С реформы 2014 г. большинство коммерческих космических аппаратов и компонентов (включая тепловые) переведены из USML Cat. XV (ITAR/Госдеп) в **EAR ECCN 9A515 (Минторг)** — менее жёстко, но всё ещё экспортный контроль; deemed-export правила действуют; военные/рад-хард остаются под ITAR. SBIR требует >50% US-владения.
15. **Ограничения для основателей/инженеров, связанных с Россией и др.?** `[ФАКТ/ОЦЕНКА]` Существенны. Deemed-export: работа иностранного гражданина над контролируемой технологией = "экспорт". Для ITAR-железа фактически нужен грин-кард/гражданство US. Для EAR 9A515 — лицензии на deemed-export для граждан ряда стран. CFIUS — риск при иностранном владении космическим стартапом. **Основателям с российским гражданством потребуется тщательная структура (US-инкорпорация, грин-карды ключевых лиц, export-control counsel с первого дня); это реальный, но управляемый барьер, удорожающий и замедляющий проект.**

## 10.2. Таблица рисков

| Риск | Вероятность | Ущерб | Как проверить | Как снизить | Условие закрытия проекта |
|---|---|---|---|---|---|
| Орбитальные ЦОД не взлетят экономически | Средняя-высокая | Критический | Мониторить $/кг Starship, downlink-демо, contracted мощность | Dual-use наземный + ядерный якорь | Запуск >$500/кг к 2030 и <10 МВт contracted |
| Тепло — не главное ограничение (2–5% стоимости) | **Высокая** | Высокий | Интервью с примами: доля бюджета тепла | Продавать "FLOPS/кг", а не "охлаждение" | Клиенты не выделяют тепло как узкое место |
| Примы строят in-house | Высокая | Высокий | Отслеживать вакансии/патенты примов | Стать поставщиком/лицензиаром, а не конкурентом | Топ-3 прима закрыли тепло in-house |
| Долгая квалификация (5–10 лет) | Высокая | Высокий | SBIR-таймлайны, интервью | Наземный доход в ожидании | Нет лётного контракта к 4-му году |
| No heritage → no contract | Высокая | Высокий | Разговор с закупками примов | Лётная демо на кубсате рано | Нет lock-in интереса после демо |
| Слабая патентная защита | Высокая | Средний | FTO-поиск | Ров на производстве/скорости | Прим воспроизвёл за <12 мес. |
| Дешёвый запуск обесценит "экономию массы" | Средняя | Средний | Модель ценности vs $/кг | Сместить value-prop на "больше вычислений" | −50% массы даёт <$0,5M/МВт |
| ITAR/CFIUS для основателей | Средняя | Средний-высокий | Export-control counsel | US-структура, грин-карды | Невозможность нанять/владеть |
| Китай доминирует и демпингует | Средняя | Средний | Мониторинг ADA Space/CASC | Фокус US/EU/оборона | Госзакрытие западного рынка для стартапа |
| Рынок появится только к 2035+ | Средняя-высокая | Высокий | Contracted мощность по годам | Мосты: ядро, оборона, наземка | Runway кончится до рынка |

## 10.3. Kill criteria (когда закрывать/менять)

**Закрыть проект, если:**
- Интервью с ≥10 инженерами примов/операторов показывают, что **тепло не входит в топ-3 их узких мест** и они не готовят бюджет под внешнего теплового поставщика.
- Прототип не достигает **≤15 кг/кВт при кремний-совместимой T** (иначе нет дифференциации к развёртываемым смолсат-радиаторам ~8–10 кг/кВт... — т.е. цель должна быть агрессивнее, ≤5–8 кг/кВт при МВт-масштабе).
- К 4-му году **нет ни лётного контракта, ни $5M+ годовой наземной/грантовой выручки**.
- Стоимость запуска застревает >$500/кг к 2030 **и** contracted орбитальная мощность <10 МВт мировая.
- Топ-3 прима (Starcloud/SpaceX/Google-класс) закрыли тепло полностью in-house и не покупают снаружи.

**Менять концепцию (pivot), если:** орбитальный рынок задерживается, но наземный AI-cooling / ядерная энергетика / оборона дают тягу — тогда pure-play становится dual-use компонентным бизнесом (см. раздел 11–12).

**Размер рынка, при котором идея не для венчура:** если реалистичный SAM к году 7 < $50M/год и нет наземного моста — это не венчурная модель, а lifestyle/консалтинг/поглощаемый актив.

**Вывод раздела 10:** гипотеза **не разрушена полностью, но существенно ослаблена**. Проблема реальна (тепло физически неустранимо и незрело при МВт), но: (а) это не главное ограничение рынка; (б) рынок эмбриональный/поздний; (в) монетизация слабая (2–5% стоимости, падает с $/кг); (г) защита слабая; (д) конкуренты/примы уже в теме. Чистый "$1 млрд венчур на охлаждении орбитальных ЦОД" — **слабая гипотеза**. Dual-use/компонентная версия — **жизнеспособна**.

---

# 11. Выбор лучшей точки входа

10+ стартап-концепций внутри проблемы, оценка по 10-балльной шкале (1–10, выше — лучше; для капиталоёмкости и зависимости от орбитальных ЦОД выше балл = **благоприятнее**, т.е. ниже риск).

## 11.1. Матрица концепций

Критерии: Рынок (Р), Срочность (Ср), Тех-дифференциация (Д), Патентоспособность (П), Простота разработки (ПР), Капиталоёмкость-благопр. (К), Время-до-выручки (В), Наземное применение (Н), Независимость от орб. ЦОД (НЗ), Потенциал $1 млрд (Мл). Итог — сумма.

| # | Концепция | Р | Ср | Д | П | ПР | К | В | Н | НЗ | Мл | Σ |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | Полный модуль охлаждения "под ключ" | 5 | 5 | 5 | 4 | 2 | 2 | 2 | 3 | 2 | 5 | 35 |
| 2 | **Сверхлёгкий развёртываемый радиатор (МВт-класс)** | 6 | 7 | 8 | 6 | 4 | 4 | 4 | 5 | 5 | 6 | **55** |
| 3 | Покрытие высокой эмиссии / стойкое к деградации | 4 | 5 | 5 | 4 | 6 | 7 | 6 | 6 | 6 | 3 | 46 |
| 4 | Variable-emissivity поверхность | 4 | 5 | 6 | 6 | 5 | 6 | 5 | 5 | 5 | 3 | 45 |
| 5 | **Двухфазный насосный контур (loop) МВт-класса** | 6 | 8 | 8 | 6 | 3 | 4 | 4 | 7 | 6 | 6 | **58** |
| 6 | Cold plate для космических GPU | 5 | 6 | 5 | 4 | 6 | 6 | 6 | 8 | 6 | 4 | 56 |
| 7 | Стойкий к проколам fluid loop (MMOD) | 5 | 6 | 7 | 6 | 4 | 5 | 4 | 4 | 4 | 4 | 49 |
| 8 | Thermal management software / цифровой двойник | 4 | 5 | 4 | 3 | 8 | 9 | 8 | 7 | 6 | 3 | 57 |
| 9 | Конструкционный теплопроводящий материал (APG-класс) | 5 | 5 | 6 | 5 | 5 | 5 | 5 | 7 | 6 | 4 | 53 |
| 10 | Тепловой аккумулятор (PCM/TES) | 4 | 5 | 5 | 5 | 6 | 6 | 6 | 6 | 6 | 3 | 52 |
| 11 | **Испытательная платформа (μg thermal testbed) + инженерные услуги** | 5 | 7 | 6 | 3 | 6 | 6 | 7 | 5 | 7 | 4 | 56 |
| 12 | Капельный радиатор (LDR) — глубокий tech-play | 4 | 6 | 9 | 8 | 2 | 2 | 2 | 3 | 3 | 7 | 46 |
| 13 | Высокотемпературный радиатор для космической ядерной энергетики | 5 | 8 | 7 | 6 | 4 | 5 | 5 | 4 | 8 | 5 | 57 |

## 11.2. Топ-3 концепции (детально)

### Концепция A — Сверхлёгкий развёртываемый двухфазный радиатор МВт-класса (#2 + #5, объединённые)

- **Продукт:** развёртываемый радиаторный модуль 50–200 м² с интегрированным двухфазным насосным контуром, удельная масса ≤5 кг/м² (цель), MMOD-толерантный (сегментированные контуры), масштабируемый до МВт.
- **Покупатель:** орбитальные ЦОД-примы (Starcloud, Axiom), спутниковые платформы высокой мощности, ядерные энергоустановки (NASA FSP/AFRL), оборонные высокомощные нагрузки.
- **Проблема:** нет лётного радиатора >100 м² с удельной массой лучше ISS (15–16 кг/м²); двухфазка доказана лишь при сотнях Вт.
- **Measurable advantage:** ≤5–8 кг/кВт при МВт vs ISS ~96 кг/кВт; удельная масса радиатора 2–4 кг/м² (цель NASA для NEP).
- **Бизнес-модель:** продажа оборудования + NRE-инжиниринг + гранты; позже recurring поставки.
- **Стоимость разработки:** ~$30–60M до лётной квалификации (7 лет).
- **Время до первой выручки:** 12–24 мес. (SBIR/NRE), лётная демо 3–4 года.
- **Риски:** капиталоёмкость, heritage-catch-22, примы in-house.
- **Защита:** патентоспособные комбинации (механика развёртывания в масштабе, разводка теплоносителя, MMOD-коллекторы); производственный ров.
- **Почему победит корпорации:** инкумбенты оптимизируют GEO-масштаб (≤10 кВт); стартап целится в МВт-масштаб с нуля, быстрее итерирует, привлекает лучшие кадры на "космический AI".

### Концепция B — Высокотемпературный лёгкий радиатор для космической ядерной энергетики (#13)

- **Продукт:** радиатор >400–800 K (углерод-углерод/содиевые heat pipes/титан-вода) для FSP/JETSON-класса.
- **Покупатель:** NASA (FSP ≥100 кВт к 2030), AFRL (JETSON), позже ядерные буксиры/лунные базы.
- **Проблема:** радиатор — прямое узкое место мощности ядерной установки; heritage-разрыв велик.
- **Measurable advantage:** высокая T → 0,2–0,4 м²/кВт (в 3–5× компактнее кремний-радиатора); удельная масса 2–3 кг/м².
- **Почему сильна:** **госзаказчик платит за TRL уже сейчас** (не в 2035); меньше зависимость от коммерческих орбитальных ЦОД; директива NASA 2025 повышает спрос.
- **Риск:** зависимость от госприоритетов (пример: отмена DRACO 2025); ITAR.
- **Бизнес-модель:** SBIR/STTR → контракты NASA/DoD → поставки.

### Концепция C — Thermal management software + μg-тестовая платформа + инженерные услуги (#8 + #11)

- **Продукт:** физически точный цифровой двойник тепловой системы орбитального ЦОД (с моделью μg-кипения, MMOD, деградации, эклипсов) + сервис лётных/наземных тепловых испытаний.
- **Покупатель:** все примы и seed-новички, которым нужно проектировать и валидировать тепло, но не хочется строить экспертизу.
- **Проблема:** никто не умеет достоверно моделировать МВт-тепло в μg; NASA FBCE только начал параметризацию.
- **Measurable advantage:** сокращение циклов проектирования/квалификации; "picks-and-shovels" для всей отрасли.
- **Почему сильна:** **минимальная капиталоёмкость, быстрая выручка, независимость от того, какой прим победит**; лучший риск/возврат на ранней стадии.
- **Риск:** меньший потолок ($1 млрд труднее на софте/услугах), но отличный "мост" и источник данных для перехода в железо.

**Рекомендация:** начать с **гибрида B+C как "моста"** (госзаказчик + софт/услуги дают ранний доход и данные) с опционом развернуть **A (МВт-радиатор)** по мере созревания рынка. Это минимизирует риск "слишком рано" и максимизирует dual-use.

---

# 12. Dual-use и наземный рынок

Можно ли сначала продавать на Земле? **Да — и это, вероятно, единственный жизнеспособный путь.**

## 12.1. Кандидаты в beachhead

| Рынок | Проблема есть сейчас? | Цикл продаж | Требования квалиф. | Выручка до космоса | Ценность для орбиты |
|---|---|---|---|---|---|
| **Наземные AI-ЦОД (жидкостное охлаждение)** | Да, острая (600 кВт стойки к 2027) | Средний | Ниже | Да | Средняя (кипение отличается в μg) |
| **HPC / edge** | Да | Средний | Ниже | Да | Средняя |
| **Военные радары/лазеры** | Да, острая | Долгий, но платят за TRL | Высокие (ITAR) | Да (гранты/контракты) | **Высокая** (высокая T, вакуум-адьяцентно) |
| **Nuclear microreactors (наземные)** | Растёт | Средний | Средние | Да | Высокая (высокая T) |
| **Авиация / электромобили / энергоустановки** | Да | Средний | Отраслевые | Да | Низкая-средняя |
| **Спутники связи / spacecraft buses** | Да | Долгий | Косм. | Ограниченно | **Прямая** |

## 12.2. Сравнение стратегий выхода

1. **Сразу космос (орбитальные ЦОД):** высокий потолок, но рынок эмбриональный/поздний, долгая квалификация, слабая монетизация. **Не рекомендуется как единственный.**
2. **Сначала наземные AI-ЦОД:** быстрая выручка, огромный рынок ($7 млрд к 2029), но тепловая физика частично не переносится в μg (кипение, конденсаторы) — риск "не тот продукт для космоса". Хорош как денежный поток, слаб как прямой мост технологии.
3. **Сначала обычные спутники (высокомощные comsat):** прямой мост технологии и heritage, но рынок узкий ($1,5–2 млрд, медленный).
4. **Сначала оборонные программы (радары/лазеры/ядро):** **лучший баланс** — платят за TRL сейчас, высокая T ближе к космической физике, госденьги non-dilutive, естественный мост к орбитальным высокомощным нагрузкам. ITAR — барьер для иностранных основателей.
5. **Сначала испытания/инженерные услуги:** минимальный капитал, ранняя выручка, данные и отношения; лучший старт для команды без heritage.
6. **Лицензирование материалов/IP:** низкий доход, но и низкий риск; подходит для глубокого материаловедческого play (LDR, APG).

## 12.3. Рекомендуемый beachhead

**Оборонные/ядерные высокотемпературные тепловые системы + инженерные услуги/цифровой двойник**, с параллельным пилотированием наземного AI-cooling для денежного потока, и явной космической опциональностью в архитектуре. Это даёт: (1) выручку до появления орбитального рынка; (2) heritage и госсвязи, снимающие catch-22; (3) технологию, сохраняющую ценность для орбиты (высокая T, вакуум-совместимость).

---

# 13. Клиенты и интервью

## 13.1. Список для интервью (50+ целей, публичная информация)

**Орбитальные ЦОД — руководители/CTO:**
1. Philip Johnston — CEO, Starcloud (LinkedIn; конф. SpaceCom).
2. Adi Oltean — chief engineer, Starcloud (ex-SpaceX).
3. Ezra Feilden — CTO, Starcloud (ex-Airbus DS).
4. Euwyn Poon — CEO, Orbital.
5. Руководитель Sophia Space (тайл-архитектура; TechCrunch profile).
6. Jason Aspiotis / лид Orbital Data Center, Axiom Space.
7. Chris Stott — CEO, Lonestar Data Holdings.
8. Damien Dumestier — architect/лид ASCEND, Thales Alenia Space.
9. Руководители Space Compass (NTT/SKY Perfect JSAT).
10. Blaise Agüera y Arcas / Travis Beals — авторы Google Suncatcher (arXiv).

**Space thermal инженеры / поставщики:**
11–15. Руководители Advanced Cooling Technologies (ACT) — space thermal, SBIR PI.
16–18. Boyd Corporation — aerospace thermal / k-Core лиды.
19–21. Redwire — deployable structures / thermal (контракт AFRL).
22–23. ThermAvant Technologies — OHP (X-37B heritage).
24. Iberespacio / ARQUIMEA (Испания) — LHP/радиаторы.
25. Airbus DS / Euro Heat Pipes (Бельгия) — DPR/LHP.
26. JAXA thermal (LHP-DPR, HTV-7 демо).
27–28. Sierra Space thermal (развёрт. радиатор, жалюзи).

**NASA / ESA / национальные лаборатории:**
29–31. Руководители тепловых ветвей NASA GRC / JSC / GSFC; организаторы TFAWS.
32. NASA SBIR thermal topic managers (spacecraft thermal management).
33–34. NASA Fission Surface Power thermal team (GRC).
35. ESA ESTEC thermal section.
36. AFRL Space Vehicles Directorate — thermal/structures.
37. Space Force SSC program offices (edge compute).
38. DIU — Hybrid Space Architecture pilot lead.

**Университетские лаборатории:**
39. Issam Mudawar — Purdue (двухфазка/микрогравитационное кипение).
40. Texas A&M Maestro Lab (SMA morphing radiator).
41. UCLA / Texas A&M microgravity boiling.
42. Univ. of Maryland CALCE (надёжность электроники).
43. Univ. of Washington (наследие LDR — Mattick/Hertzberg школа).
44. COOLERCHIPS PI (Purdue — двухфазный jet impingement).

**GPU/системные:**
45. NVIDIA — space/Inception thermal (партнёр Starcloud/Sophia).
46. AWS / Azure Space — orbital compute experiments.
47. Crusoe — flying payload на Starcloud-2.

**Инвесторы/оборона:**
48. Space Capital / Seraphim / a16z American Dynamism — партнёры по compute/infra.
49. In-Q-Tel — инвестор Starcloud (intelligence community интерес).
50. AFWERX/SpaceWERX thermal program managers.
51–52. DOE ARPA-E COOLERCHIPS program directors.

**Конференции для встреч:** TFAWS (Thermal & Fluids Analysis Workshop, NASA), ICES (International Conference on Environmental Systems), SmallSat (Utah State), SpaceCom, IAC, AIAA SciTech.

## 13.2. Сценарий интервью (20 вопросов — выявляют боль, а не мнение об идее)

1. Как сегодня проектируется тепловая система вашего аппарата от чипа до радиатора?
2. Какая подсистема сейчас ограничивает суммарную мощность аппарата?
3. Где чаще всего возникают отказы тепловой системы (наземно и на орбите)?
4. Какие KPI тепловой системы критичны для вашей программы (кг/кВт, Вт/см², T отвода)?
5. Сколько весит тепловая система как доля сухой массы? Как доля стоимости?
6. Сколько стоит и сколько длится квалификация тепловой подсистемы?
7. Какие тепловые технологии вы пробовали и от каких отказались? Почему?
8. Как вы решаете задачу микрогравитационного кипения / управления фазами?
9. Как проектируете под MMOD и деградацию покрытия (EOL-запас)?
10. Кто ваши текущие поставщики радиаторов/контуров? Что вас в них не устраивает?
11. При каком удельном показателе (кг/кВт) вы бы сменили поставщика?
12. Строите ли вы тепло in-house или покупаете? Почему?
13. Какой результат демонстрации заставил бы вас доверить подсистему новому поставщику?
14. Насколько для вас критичен downlink относительно тепла?
15. Как радиация влияет на ваш выбор чипов и тепловую нагрузку?
16. Какой бюджет вы закладываете на тепловую подсистему следующего аппарата?
17. Что для вас "достаточно хорошо" по массе радиатора, чтобы проект стал экономичным?
18. Какие стандарты квалификации вы применяете (ECSS, GEVS, MIL-STD)?
19. Как выглядит ваш roadmap мощности (кВт → МВт) и когда вам понадобится МВт-охлаждение?
20. Если бы тепло перестало быть ограничением завтра, что стало бы следующим узким местом?

---

# 14. Гранты, фонды и заказчики

## 14.1. Государственные программы

| Программа | Размер | Требования | TRL | Гражданство/ownership | Ссылка |
|---|---|---|---|---|---|
| **NASA SBIR/STTR** | Phase I $0,125–0,156M; Phase II $0,75–0,9M; STRATFI до ~$15M | US small business, >50% US-owned | 2–6 | US-ownership | sbir.nasa.gov |
| **NASA SBIR thermal topics** (spacecraft thermal management; variable heat rejection; OHP-радиаторы до 900 K; SMA-радиаторы) | как выше | как выше | 2–6 | US | sbir.gsfc.nasa.gov |
| **SpaceWERX / AFWERX** (SBIR/STTR, STRATFI/TACFI) | до десятков $M с matching | US, dual-use | 3–7 | US | spacewerx.us |
| **AFRL** (прямые контракты) | млн-десятки млн (пример: Redwire $45,5M/5 лет) | heritage/партнёрство | 4–8 | US, часто ITAR | afrl.af.mil |
| **DARPA** | варьируется | прорывные | низкий-средний | US | darpa.mil |
| **DOE ARPA-E COOLERCHIPS** | $40M на 15 проектов ($1,2–5M каждый; NVIDIA $5M двухфазн. cold plate, Purdue jet impingement, ACT $1,1M) | US, наземные ЦОД | — | US | arpa-e.energy.gov |
| **NASA FSP / ядерная энергетика** | контракты (Lockheed JETSON $33,7M) | heritage | 4–7 | US, ITAR | nasa.gov |
| **NSF / DIU** | гранты/пилоты | dual-use | — | US | nsf.gov / diu.mil |
| **ESA ARTES / GSTP** | со-финанс. | ЕС-члены | 3–8 | ЕС geo-return | esa.int |
| **EIC Accelerator / Horizon Europe** | до €2,5M грант + equity | ЕС | 5–8 | ЕС | eic.ec.europa.eu |
| **UK Space Agency / Luxembourg Space Agency** | гранты | нац. | — | нац. | — |

**Важно для основателей:** SBIR требует >50% US-владения — это **структурный барьер для иностранных основателей**; ESA-программы требуют ЕС-резидентства и работают по geo-return. Возможна двойная структура (US-C-corp для SBIR + ЕС-дочка для ESA).

## 14.2. Венчурные фонды (30+, релевантные)

**Space infrastructure / deeptech:**
1. Space Capital (pure-play space, США)
2. Seraphim Space (space, UK; фонды ~€84M+ и публичный SST)
3. Lux Capital (deeptech/space/defense)
4. Founders Fund (space, ранний инвестор SpaceX)
5. a16z American Dynamism ($600M фонд, space/defense)
6. 8VC (defense/dual-use)
7. DCVC (deeptech/hard tech)
8. Eclipse Ventures (hardware/industrial)
9. Type One Ventures (space)
10. Countdown Capital (industrial/space — проверить статус)
11. Stellar Ventures (space)
12. Prime Movers Lab (hard tech/energy)
13. E2MC / Space.VC (space seed)
14. Balerion Space Ventures
15. Root Ventures (deep hardware)
16. Initialized Capital
17. AlleyCorp
18. Airbus Ventures (стратег., space)
19. Boeing HorizonX / AE Industrial
20. In-Q-Tel (intelligence-community, инвестор Starcloud)
21. Bessemer (space practice)
22. Catapult Ventures
23. NGP Capital
24. Promus Ventures / Orbital Ventures
25. Expa / Seldor (проверить)
26. NFX (лид seed Starcloud)
27. EQT Ventures (лид Series A Starcloud)
28. Benchmark (лид Series A Starcloud)

**Thermal/cooling/DC-инфраструктура и стратеги:**
29. NVIDIA NVentures (партнёрства в space compute)
30. Schneider Electric Ventures (купил Motivair)
31. Eaton (купил Boyd Thermal)
32. Data-center-focused: Crosspoint, Sandbrook (инфра)
33. Munich Re Ventures / climate-hardware фонды
34. Congruent / Powerhouse (energy hardware)

**Оборонные/стратегические:** Booz Allen Ventures, Lockheed Martin Ventures, RTX Ventures, Shield Capital.

## 14.3. Стратегические заказчики/партнёры и формат обращения

| Компания | Роль | Формат обращения |
|---|---|---|
| Starcloud / Axiom / Sophia Space | заказчик/партнёр | предложить поставку радиаторного/двухфазного модуля под их roadmap; NRE-пилот |
| NASA GRC (FSP) | заказчик | SBIR/STTR по высокотемпературным радиаторам |
| AFRL / SpaceWERX | заказчик/грант | dual-use SBIR (радары/лазеры/ядро) |
| NVIDIA | партнёр/интегратор | co-design тепло под B200/Rubin для космоса |
| Redwire / ACT | партнёр/поглотитель | лицензирование/субподряд, позже M&A |
| Boyd/Eaton, Schneider | поглотитель/наземный канал | наземный AI-cooling пилот → стратег. инвестиция |

---

# 15. Дорожная карта стартапа (7 лет)

| Этап | Срок | TRL | Результат | Технический KPI | Бюджет | Команда | Финансирование | Go/No-Go |
|---|---|---|---|---|---|---|---|---|
| **0. Проверка проблемы** | Мес. 0–6 | — | 30+ интервью, патентный FTO, выбор концепции, kill criteria | подтверждённая боль у ≥3 заказчиков | $0,3–0,5M | 2–3 founders | pre-seed / гранты | Есть платящий интерес? |
| **1. Proof of concept** | Мес. 6–18 | 2–3 | bench-прототип (радиатор/двухфазка), цифровой двойник | ≤10–15 кг/кВт на стенде; модель μg-кипения | $1–3M | 5–8 | seed + SBIR Phase I | KPI достигнут? |
| **2. Лабораторный прототип** | Год 2–3 | 4 | вакуум, thermal cycling, vibration, начало μg-тестов | работа в TVAC; ≥10 Вт/см² | $3–8M | 10–15 | seed+ / SBIR Phase II | Квалиф. тесты пройдены? |
| **3. Qualification** | Год 3–4 | 5–6 | ECSS/GEVS квалификация модуля | вибро/термо/радиац. по стандартам | $8–15M | 15–25 | Series A + STRATFI | Квалификация получена? |
| **4. Flight demo** | Год 4–5 | 6–7 | кубсат/hosted payload/ISS демонстрация | развёртывание+отвод на орбите | $10–20M (вкл. запуск) | 25–35 | Series A + партнёр | Демо успешна на орбите? |
| **5. Первый коммерч. контракт** | Год 5–6 | 7–8 | поставка примy/ядерной программе | contracted revenue | — | 35–50 | Series B | Контракт подписан? |
| **6. Масштабирование** | Год 6–7 | 8–9 | серийное производство, supply chain | recurring поставки, QC | $30–60M cum. | 50–100 | Series B/C | Unit-экономика сходится? |

**Тесты этапа 2–3:** вакуум (TVAC), термоциклирование, вибрация (GEVS), микрогравитация (параболические полёты / ISS FBCE-класс), радиация (TID/SEE), длительность 6–18 мес.
**Стандарты:** ECSS (Европа), NASA GEVS (GSFC-STD-7000), MIL-STD-1540/810 (оборона).

---

# 16. Команда

## 16.1. Состав по стадиям

| Роль | Стадия найма | В штат/консультант | Ориент. зарплата (US) | Критичность |
|---|---|---|---|---|
| Spacecraft thermal engineer (lead) | seed | штат | $180–250k | **Критично** (heritage — ключ доверия) |
| Mechanical / deployables engineer | seed | штат | $150–200k | Высокая |
| Two-phase / fluid dynamics expert | seed | штат | $170–230k | **Критично** |
| Materials scientist (радиаторы/покрытия) | Series A | штат | $150–200k | Высокая |
| Electronics / power engineer | Series A | штат | $150–200k | Средняя |
| Radiation specialist | Series A | консультант→штат | $150–220k | Средняя |
| Aerospace systems engineer | seed | штат | $170–230k | Высокая |
| Manufacturing engineer | Series A/B | штат | $140–190k | Растёт к этапу 6 |
| Business development (space/defense) | seed | штат | $150–250k+ | Высокая |
| Government contracting specialist | Series A | штат/консультант | $130–180k | Высокая (SBIR/AFRL) |
| IP counsel | seed | консультант | почасово | Средняя |
| **Export-control counsel (ITAR/EAR)** | **seed (день 1)** | консультант | почасово | **Критично для иностр. основателей** |

## 16.2. Где искать и что критично

- **Где:** выпускники NASA GRC/JSC/GSFC thermal branches, ACT/Boyd/Redwire/ThermAvant, Airbus/Iberespacio, аспиранты Purdue (Mudawar)/Texas A&M/UCLA по двухфазке; TFAWS/ICES/SmallSat нетворкинг.
- **Критичный опыт:** реальная **лётная квалификация тепловой подсистемы** (heritage) — без хотя бы одного такого человека проект **неинвестируем** (снимает catch-22 доверия).
- **Пробелы, делающие проект неинвестируемым:** отсутствие (1) space-thermal heritage-инженера, (2) government-contracting/SBIR компетенции, (3) export-control структуры при иностранных основателях.

---

# 17. Финансовая модель

## 17.1. Расходы на 7 лет (три сценария), $млн

| Статья | Lean | Base | Aggressive |
|---|---|---|---|
| R&D / персонал | 18 | 35 | 70 |
| Лаборатория / оборудование / вакуумные камеры | 4 | 8 | 15 |
| Испытания (TVAC/vibe/radiation/μg) | 3 | 7 | 14 |
| Патенты / IP | 0,5 | 1,2 | 2,5 |
| Flight demonstration (вкл. запуск) | 6 | 14 | 30 |
| Сертификация / квалификация | 2 | 5 | 10 |
| Производство (setup) | 3 | 10 | 30 |
| Страхование / юр. / ITAR-compliance | 1,5 | 3 | 6 |
| Sales / BD | 2 | 5 | 12 |
| **Итого 7 лет** | **~40** | **~88** | **~190** |

## 17.2. Раунды

| Раунд | Сумма | Срок | Milestones | Dilution | Тип инвестора |
|---|---|---|---|---|---|
| Pre-seed | $0,5–2M | Мес. 0–6 | интервью, PoC-план, ключевой heritage-найм | 10–15% | angels, space seed, гранты |
| Seed | $3–6M | Год 1 | bench-прототип ≤15 кг/кВт, SBIR Phase I/II | 15–20% | NFX/Seraphim/Type One класс |
| Series A | $15–30M | Год 3 | квалификация TRL 5–6, лётный контракт-намерение | 18–22% | Lux/a16z AD/Founders Fund класс |
| Series B | $40–80M | Год 5–6 | лётная демо, первый коммерч. контракт | 15–20% | space growth + стратеги (NVIDIA/Eaton/Lockheed) |

## 17.3. Выручка на 10 лет по бизнес-моделям (base), $млн/год

| Год | Оборудование | Лицензии | NRE-инжиниринг | Software | Recurring service | **Смешанная (итог)** |
|---|---|---|---|---|---|---|
| 1 | 0 | 0 | 0,5 | 0,2 | 0 | **0,7** |
| 2 | 0 | 0,2 | 1,5 | 0,5 | 0 | **2,2** |
| 3 | 1 | 0,5 | 3 | 1 | 0,3 | **5,8** |
| 4 | 3 | 1 | 4 | 2 | 1 | **11** |
| 5 | 8 | 2 | 5 | 3 | 3 | **21** |
| 7 | 25 | 5 | 8 | 6 | 10 | **54** |
| 10 | 90 | 15 | 12 | 15 | 40 | **172** (base); до **~400** aggressive |

**Комментарий:** ранняя выручка почти вся из NRE/грантов/софта (не из орбитальных ЦОД); оборудование и recurring растут к 7–10 году. Достижение $1 млрд-оценки требует агрессивного сценария **и** реализации орбитального рынка к 2033–35 — что не гарантировано.

---

# 18. Итоговая инвестиционная оценка

## 18.1. Вердикт

**Подходит как dual-use проект и как поставщик компонентов, но НЕ как отдельная венчурная компания "$1 млрд" на чистой гипотезе "охлаждение орбитальных дата-центров".** В формулировках задания это ближе всего к: *"перспективная, но слишком ранняя"* + *"подходит как поставщик компонентов / dual-use, но не как pure-play space-DC венчур"* + требуется **смена акцента** с "космического охлаждения" на "массово-эффективные тепловые системы для высокомощных платформ (ядро/оборона/AI) с космической опциональностью".

## 18.2. Оценка по 100-балльной шкале

| Критерий | Балл | Обоснование |
|---|---|---|
| Проблема | 8/10 | Физически реальна и неустранима; но не главное ограничение |
| Рынок | 3/10 | Сегодня ~$0; значимый только к 2035+; зависит от нереализованных заявок |
| Технология | 7/10 | Есть "белые поля" (МВт-радиаторы, двухфазка, LDR, высокая-T) |
| Конкуренция | 4/10 | Инкумбенты + примы in-house + seed-новички |
| IP | 4/10 | FTO широкий, но защита слабая (фундамент истёк) |
| Timing | 3/10 | Риск "слишком рано" на 8–12 лет |
| Капиталоёмкость | 3/10 | Квалификация 5–10 лет, дорого |
| Команда | 6/10 | Пул узкий, но существует |
| Финансирование | 6/10 | Гранты + space VC активны |
| Exit-потенциал | 5/10 | M&A вероятен; pure-play IPO — нет |
| **ИТОГО** | **49/100** | Ниже порога "сильная гипотеза" (≥70); выше порога "мёртвая" (≤30) |

## 18.3. Главные причины начать (≤5)

1. Физика неустранима: пока есть высокомощные орбитальные системы, радиатор — обязательная, тяжёлая, незрелая подсистема.
2. Dual-use мост реален: наземный AI-cooling ($7 млрд к 2029) + ядро/оборона платят *до* появления орбитального рынка.
3. Массовая эффективность (кг/кВт) — метрика с потенциалом 2–5× и медлительными инкумбентами.
4. Госденьги non-dilutive доступны сейчас (NASA/AFRL/SpaceWERX/DOE).
5. Капитал и таланты уже стянуты в тему.

## 18.4. Главные причины не начинать (≤5)

1. Тепло — 2–5% стоимости ЦОД: слабая венчурная монетизируемость.
2. Целевой рынок не доказан экономически и поздний (2035+).
3. Квалификация 5–10 лет + "no heritage → no contract".
4. Примы строят тепло in-house ("core IP"); инкумбенты владеют heritage.
5. Патентная защита слабая → ров придётся строить капиталоёмко.

## 18.5. Самая перспективная версия (один абзац)

Компания **сверхлёгких развёртываемых двухфазных радиаторов и cold-plate/loop-сборок для высокоплотных вычислений и энергоустановок**, выходящая на рынок через **ядерную космическую энергетику + оборонные высокомощные нагрузки + наземный AI-cooling** (где радиатор — доказанное узкое место, а госзаказчик платит за TRL), с явной **космической опциональностью** (вакуум/радиация/MMOD-совместимость) и метрикой ценности **"кг системы на кВт отведённого тепла"** (цель ≤10–20 кг/кВт против ISS ~96). Ранний доход — гранты + наземные пилоты + цифровой двойник/испытания; лётная демо на 3–4-й год; опцион развернуться в МВт-радиаторы орбитальных ЦОД по мере созревания рынка к ~2033–35.

## 18.6. Первый эксперимент (30 дней, минимальные деньги)

1. Провести **15–20 структурированных интервью** (раздел 13) с инженерами примов, ACT/Redwire, NASA FSP thermal, чтобы проверить главную гипотезу: *является ли тепло топ-3 узким местом и готовы ли они платить внешнему поставщику*.
2. Построить **одностраничную модель ценности** "кг/кВт → $ экономии на запуск → готовность платить" при 3 сценариях $/кг (проверить порог обесценивания при дешёвом запуске).
3. Сделать **FTO-скрин** по 20 ключевым патентам (раздел 6) — подтвердить свободу для выбранной концепции.
Стоимость: ~$0 (время основателей) + возможный travel на 1 конференцию.

## 18.7. План на 90 дней (по неделям)

- **Нед. 1–3:** 30+ интервью; классификация боли; список 5 "хотят платить" клиентов.
- **Нед. 4–6:** количественная модель ценности + рынок bottom-up под выбранную концепцию (радиатор vs двухфазка vs софт/услуги).
- **Нед. 7–9:** патентный FTO + консультация export-control counsel (структура для основателей); выбор 1–2 концепций.
- **Нед. 10–12:** bench-план PoC + черновик SBIR-заявки (NASA/SpaceWERX) + список 15 фондов/грантов; pre-seed pitch.

## 18.8. Решение через 90 дней

**Продолжать (в dual-use/компонентной версии), если:** ≥3 заказчика подтверждают тепло как топ-3 боль и готовность к NRE-пилоту; модель ценности даёт ≥$0,5M/МВт при реалистичном $/кг; есть путь к SBIR в 6 мес.; export-control структура решаема.
**Менять концепцию, если:** боль подтверждается, но не в орбитальных ЦОД, а в ядре/обороне/наземке — сместить фокус туда (это ожидаемый и приемлемый исход).
**Закрывать, если:** тепло не входит в топ-3 узких мест заказчиков **и** нет наземного/грантового моста **и** реалистичный SAM к году 7 < $50M/год.

---

# 19. Список источников

**Первичные / авторитетные (NASA, ESA, гос.):**
- NASA Small Spacecraft State-of-the-Art, Thermal Control (2024 ed., опубл. фев 2025) — https://www.nasa.gov/wp-content/uploads/2025/02/7-soa-thermal-2024.pdf — насосные контуры "не интересны смолсатам из-за мощности/массы"; развёрт. радиаторы "сложны из-за объёма"; MPFL >20 Вт, масштаб ≤200 Вт, TRL 4–6.
- NASA ISS Active Thermal Control System Overview — https://www.nasa.gov/wp-content/uploads/2021/02/473486main_iss_atcs_overview.pdf — EATCS 2×35 кВт аммиак, 70 кВт, 6 ORU.
- NASA NTRS 20140011775 (радиатор определяет мощность NEP; цель 2–4 кг/м²) — https://ntrs.nasa.gov/search.jsp?R=20140011775
- NASA NTRS 19810062992 (LDR легче твёрдых радиаторов, менее уязвим к MMOD) — https://ntrs.nasa.gov/citations/19810062992
- NASA TM-4555 / NTRS 19940032314 (обзор advanced radiators, Juhasz & Peterson, 1994) — https://ntrs.nasa.gov/citations/19940032314
- NASA TM-89852 (LDR development status, 1987) — https://ntrs.nasa.gov/api/citations/19870010920/downloads/19870010920.pdf
- CBS/NASA EATCS backgrounder (ORU 23,3×3,4 м, 1122 кг) — https://www.cbsnews.com/network/news/space/background/EATCS.pdf
- SAE 951651 (Space Station HRS radiator design) — https://www.sae.org/publications/technical-papers/content/951651/
- ESA CSC — Airbus DPR (2,4 кВт/панель) — https://connectivity.esa.int/archives/news/new-heat-dissipater-keeps-satellites-cool-space
- Thales Alenia Space — ASCEND results — https://www.thalesaleniaspace.com/en/press-releases/thales-alenia-space-reveals-results-ascend-feasibility-study-space-data-centers-0
- US GAO — Data Centers in Space (GAO-26-109012) — https://www.gao.gov/products/gao-26-109012
- DOE ARPA-E COOLERCHIPS — https://arpa-e.energy.gov/programs-and-initiatives/view-all-programs/coolerchips
- NASA SBIR Spacecraft Thermal Management — https://sbir.gsfc.nasa.gov/content/spacecraft-thermal-management-1

**Научные статьи / независимый анализ:**
- arXiv 2604.27197 — Orbital Data Centers: Spacecraft Constraints and Economic Viability (радиатор до 60% массы, 2–5% стоимости; 34–59 кг/кВт) — https://arxiv.org/pdf/2604.27197
- arXiv 2604.07760 — Reduced-Mass Orbital AI Inference via Integrated Panels — (16 МВт=150 т)
- Google Suncatcher paper — https://services.google.com/fh/files/misc/suncatcher_paper.pdf ; блог https://research.google/blog/exploring-a-space-based-scalable-ai-infrastructure-system-design/
- IEEE Spectrum — Why Hype Outpaces Reality — https://spectrum.ieee.org/orbital-data-center-hype ; термодинамика — https://spectrum.ieee.org/orbital-data-centers-heat
- SemiAnalysis — To Boldly Go — https://newsletter.semianalysis.com/p/to-boldly-go-the-case-for-space-datacenters
- Angadh Nanjangud (QMUL) — https://angadh.com/space-data-centers-1 , https://angadh.com/space-data-centers-2
- David Rosenthal (DSHR) — https://blog.dshr.org/2025/12/data-centers-in-spaaaace.html
- Forethought — Will We Really Put Data Centers in Space — https://www.forethought.org/research/will-we-really-put-data-centers-in-space
- TechCrunch — Why economics of orbital AI are so brutal — https://techcrunch.com/2026/02/11/why-the-economics-of-orbital-ai-are-so-brutal/
- Springer J. Thermal Science — Review of LDR (2021) — https://link.springer.com/article/10.1007/s11630-021-1419-2
- AIAA JSR — Magnetic Droplet Radiator for CubeSat — https://arc.aiaa.org/doi/10.2514/1.A36624
- SciOpen — Thermal Management for Space Data Centers (2026) — https://www.sciopen.com/article/10.12465/issn.0253-4339.20251030004

**Патенты:**
- US9602580 Cloud Constellation — https://patents.google.com/patent/US9602580B2/en
- CN103186179B КАН (космический ЦОД, 2011) — https://patents.google.com/patent/CN103186179B/zh
- US12542604 Intel (multi-orbit DC) — https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/12542604
- US20250108938 Sophia Space (тайл) — https://patents.justia.com/assignee/sophia-space-inc
- US8714492 Lockheed (deployable GEO radiator) — https://patents.google.com/patent/US8714492
- US11333445 Mainstream (мембранный 3-фазный радиатор) — https://mainstream-engr.com/patent_portfolio/
- US12006071 US Navy (deployable radiator, лицензируемо) — https://patents.justia.com/patent/12006071
- US10746475 Caltech/JPL (двухфазн., NASA-контракт) — https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/10746475
- WIPO Technology Trends (space patents) — https://www.wipo.int/web-publications/wipo-technology-trends-technical-annex-future-of-transportation-in-space/en/global-patent-trends.html
- NASA T2 licensing — https://technology.nasa.gov/license

**Проекты / рынок:**
- Starcloud Series A ($170M, $1,1 млрд) — https://www.businesswire.com/news/home/20260330024111/en/ ; TechCrunch — https://techcrunch.com/2026/03/30/starcloud-raises-170-million-series-ato-build-data-centers-in-space/
- Starcloud-1 (H100 на орбите) — https://www.datacenterdynamics.com/en/news/starcloud-1-satellite-reaches-space-with-nvidia-h100-gpu-now-operating-in-orbit/ ; CNBC — https://www.cnbc.com/2025/12/10/nvidia-backed-starcloud-trains-first-ai-model-in-space-orbital-data-centers.html
- Starcloud whitepaper — https://starcloudinc.github.io/wp.pdf
- SpaceX FCC 1M спутников (DA-26-113) — https://spacenews.com/spacex-files-plans-for-million-satellite-orbital-data-center-constellation/ ; https://docs.fcc.gov/public/attachments/DA-26-113A1.pdf
- Google Suncatcher — https://blog.google/innovation-and-ai/technology/research/google-project-suncatcher/
- China Three-Body Constellation — https://spacenews.com/china-launches-first-of-2800-satellites-for-ai-space-computing-constellation/
- Axiom ODC — https://spacenews.com/axiom-space-to-launch-orbital-data-centers-on-kepler-satellites/
- Orbital FCC (100k спутников) — https://spacenews.com/orbital-files-plans-for-100000-orbital-data-centers/
- Dell'Oro — DC liquid cooling ~$7 млрд к 2029 — https://www.delloro.com/news/data-center-liquid-cooling-market-to-approach-7-billion-by-2029-as-ai-deployments-accelerate/
- Uptime Institute 2025 survey — https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2025.Annual.Survey.Report.pdf
- Tom's Hardware — Kyber 600 кВт rack — https://www.tomshardware.com/pc-components/gpus/nvidia-shows-off-rubin-ultra-with-600-000-watt-kyber-racks-and-infrastructure-coming-in-2027
- SatNews "Physics Wall" — https://satnews.com/2026/03/17/the-physics-wall-orbiting-data-centers-face-a-massive-cooling-challenge/
- SpaceComputer — Cooling for Orbital Compute — https://blog.spacecomputer.io/cooling-for-orbital-compute/

**Технологии/поставщики:**
- ACT — https://www.1-act.com/thermal-solutions/space/loop-heat-pipes/ ; SBIR Phase II 80NSSC22CA205
- ThermAvant / AFRL OHP на X-37B — https://www.afrl.af.mil/News/Article/2817283/
- Redwire Q-Rad — https://rdw.com/wp-content/uploads/2023/06/redwire-qrad-flysheet.pdf
- JAXA LHP-DPR (HTV-7) — https://iss.jaxa.jp/en/htv/mission/htv-7/lhpr/
- ITAR→EAR reform (9A515) — https://www.federalregister.gov/documents/2024/10/23/2024-23958/

> Полный расширенный список (~470 источников с датами и пометками "что подтверждает") — в рабочих файлах исследования (`docs/`-приложение и транскрипты research-агентов). Ключевые PDF, недоступные для полной выгрузки в среде исследования, помечены и требуют перепроверки по первоисточнику.

---

# 20. Приложение с расчётами

## 20.1. Формула и константы

Закон Стефана-Больцмана: q = ε·σ·(T⁴ − T_sink⁴), σ = 5,670374·10⁻⁸ Вт/(м²·K⁴).
Двусторонняя панель: q₂ = 2·ε·σ·(T⁴ − T_sink⁴) − q_env.
Параметры: ε = 0,90 (покрытие Z-93/AZ-93 класса), T_sink ≈ 0 K (глубокий космос, идеализация), q_env = 100 Вт/м² (консервативная средняя внешняя нагрузка при ориентации "ребром к Солнцу").

## 20.2. Удельный отвод (двусторонний, нетто)

| T, K | 2·ε·σ·T⁴, Вт/м² | нетто (−100), Вт/м² | м²/кВт |
|---|---|---|---|
| 300 | 827 | 727 | 1,38 |
| 350 | 1 532 | 1 432 | 0,70 |
| 400 | 2 613 | 2 513 | 0,40 |
| 450 | 4 185 | 4 085 | 0,24 |
| 500 | 6 379 | 6 279 | 0,16 |

## 20.3. Температурный стек (почему радиатор ≈ 300–350 K)

Tj(max) = 378 K (105 °C). ΔT по цепочке:

| Сценарий | кристалл→корпус | корпус→теплоноситель | транспорт | T_радиатора | нетто q₂ | м²/кВт |
|---|---|---|---|---|---|---|
| Оптимистичный | 14 K | 7 K | 5 K | 352 K (79 °C) | 1 467 Вт/м² | 0,68 |
| Средний | 25 K | 15 K | 10 K | 328 K (55 °C) | 1 081 Вт/м² | 0,92 |
| Консервативный | 35 K | 21 K | 15 K | 307 K (34 °C) | 807 Вт/м² | 1,24 |

## 20.4. Площадь радиатора (двусторонний, нетто), м²

| Мощность | 300 K | 350 K | 400 K | 450 K | 500 K |
|---|---|---|---|---|---|
| 10 кВт | 13,8 | 7,0 | 4,0 | 2,4 | 1,6 |
| 100 кВт | 138 | 70 | 40 | 24 | 16 |
| 1 МВт | 1 376 | 699 | 398 | 245 | 159 |
| 10 МВт | 13 760 | 6 985 | 3 980 | 2 448 | 1 593 |

## 20.5. Масса радиатора (кг/кВт) по удельной массе и T

| ρ, кг/м² | 300 K | 350 K | 400 K | 450 K | 500 K |
|---|---|---|---|---|---|
| 3 | 4,1 | 2,1 | 1,2 | 0,7 | 0,5 |
| 5 | 6,9 | 3,5 | 2,0 | 1,2 | 0,8 |
| 8 | 11,0 | 5,6 | 3,2 | 2,0 | 1,3 |
| 12 | 16,5 | 8,4 | 4,8 | 2,9 | 1,9 |

Эталон ISS: 1122 кг / ~11,7 кВт ≈ **96 кг/кВт** (1990-е, T отвода ~0–10 °C).

## 20.6. Массовый бюджет орбитального ЦОД (на кВт)

| Компонент | кг/кВт | Источник |
|---|---|---|
| Солнечная батарея (развёрт., ~120 Вт/кг) | ~8 | `[ОЦЕНКА]` |
| Радиатор (5 кг/м² при 300 K) | ~6,9 | `[РАСЧЁТ]` |
| Вычислительное железо (стойка ~11 кг/кВт) | ~11,3 | `[ОЦЕНКА]` |
| Структура/экранирование/авионика | ~5 | `[ОЦЕНКА]` |
| **Итого** | **~31 кг/кВт** | согласуется с arXiv 34–59 кг/кВт (с margin) |

1 МВт ≈ **31 тонна**. Стоимость запуска: $1500/кг → $46,9M/МВт; $250/кг → $7,8M/МВт; $100/кг → $3,1M/МВт; $30/кг → $0,9M/МВт.

## 20.7. Кросс-проверка: площадь радиатора vs солнечной батареи

1 МВт(э) солнечной батареи (30% КПД, 0,9 упаковка) ≈ **2 721 м²**. Радиатор 1 МВт(т): при 320 K ≈ 1 031 м² (отношение 0,38); при 350 K ≈ 699 м² (0,26); при 400 K ≈ 398 м² (0,15). Т.е. радиатор кремний-совместимой T — **сопоставим по площади и массе с солнечной батареей**, второй по величине компонент.

## 20.8. Ценность экономии массы (на МВт) vs стоимость запуска

База: 1 МВт, радиатор 5 кг/м² при 300 K ≈ 6 880 кг.

| Снижение | кг | $1500/кг | $500/кг | $150/кг |
|---|---|---|---|---|
| −10% | 688 | $1,03M | $0,34M | $0,10M |
| −20% | 1 376 | $2,06M | $0,69M | $0,21M |
| −30% | 2 064 | $3,10M | $1,03M | $0,31M |
| −50% | 3 440 | $5,16M | $1,72M | $0,52M |

## 20.9. Выручка с 1 кВт орбитального компьюта

GPU 700 Вт при $2/ч ≈ $25 029/кВт·год брутто; NPV 5 лет, маржа 50%, ставка 15% ≈ **$33 522/кВт**. Теоретический потолок готовности платить за охлаждение (если оно связывающее) — единицы тысяч $/кВт; но фактическая доля охлаждения (2–5% системы) ограничивает реальный платёж до ~$1 050/кВт.

---

# КРАТКАЯ ВЕРСИЯ ДЛЯ СООСНОВАТЕЛЯ / ИНВЕСТОРА (2–3 страницы)

## Вопрос
Есть ли достаточно большая, нерешённая и коммерчески доступная проблема охлаждения космических дата-центров, чтобы построить венчур на $1 млрд+?

## Короткий честный ответ
**Проблема реальна и физически неустранима, но чистый венчур "$1 млрд на охлаждении орбитальных ЦОД" — слабая/преждевременная гипотеза.** Причина: тепловая подсистема орбитального ЦОД — это **до 60% массы, но лишь 2–5% стоимости** (arXiv 2604.27197). Венчур не платит миллиардных мультипликаторов за подсистему в 2–5% бюджета клиента. А главные ограничения орбитальных ЦОД — не тепло, а **экономика запуска (паритет требует <$200/кг, реалистично ~2035) и downlink**. Оценка гипотезы: **49/100**.

## Что подтверждено (факты)
- Отвод тепла в вакууме — **только излучением**; радиатор кремний-совместимой T (~300–350 K) неизбежно огромен: **~1 000–1 400 м²/МВт** (расчёт по Стефану-Больцману, совпадает с IEEE Spectrum ~1 200 м²/МВт).
- NASA прямо фиксирует незрелость нужных технологий: насосные контуры для смолсатов "**>20 Вт, масштаб ≤200 Вт, TRL 4–6**"; развёртываемые радиаторы "сложны из-за объёма". Разрыв до МВт — 3–5 порядков.
- Радиация **управляема** (Google Trillium выдержал 15 крад; Starcloud H100 отработал на орбите) → значит тепло **не единственный** барьер.
- Рынок эмбриональный: реально летает суб-кВт-класс; гигаваттные констелляции — это **FCC-заявки, не аппараты**. Разрыв "летает vs заявлено" — 1 000–100 000×.
- Инвестиции в тему растут (Starcloud $170M/$1,1 млрд; SpaceX FCC-заявка на 1 млн спутников; Google Suncatcher), но с крайне низкой базы ($197M за 2025 → $541M в Q1 2026).

## Ключевые риски (почему не в лоб)
1. Тепло — 2–5% стоимости → слабая монетизация.
2. Рынок поздний (2035+) и не доказан экономически.
3. Квалификация 5–10 лет + "no heritage → no contract".
4. Примы строят тепло in-house ("core IP" Starcloud); инкумбенты (ACT, Redwire с контрактом AFRL $45,5M, Airbus/JAXA) владеют лётным наследием.
5. Патентная защита слабая (фундамент истёк).
6. ITAR/EAR/CFIUS — реальный барьер для иностранных основателей (нужна US-структура + export-control counsel с дня 1).

## Где всё-таки есть бизнес (самая сильная версия)
**Не "космический охлаждатель", а компания массово-эффективных тепловых систем (сверхлёгкие развёртываемые двухфазные радиаторы + cold-plate/loop-сборки) для высокомощных платформ, с выходом через:**
- **Ядерную космическую энергетику** (NASA FSP ≥100 кВт к 2030 — директива 2025; радиатор = прямое узкое место; высокая T выгодна физически; госзаказчик платит за TRL сейчас).
- **Оборонные высокомощные нагрузки** (радары/лазеры) — dual-use, non-dilutive госденьги.
- **Наземный AI-cooling** ($7 млрд к 2029, Dell'Oro) — денежный поток до космоса.
- **Космическую опциональность** в архитектуре (вакуум/радиация/MMOD), метрика ценности — **кг/кВт** (цель ≤10–20 против ISS ~96).

## Метрика ценности (не "лучшее охлаждение", а измеримо)
- кг системы на 1 кВт отведённого тепла (цель 2–5× к ISS);
- дополнительные Вт/см² при заданной T (больше GPU на площадь);
- дополнительные FLOPS на кг запущенной массы;
- вероятность отказа тепловой системы за 10 лет.

## Экономика (осторожно)
- Достижимая выручка: ~$5–20M (год 5), ~$20–60M (год 7), $50–200M (год 10 base; до ~$400M aggressive).
- Раунды: pre-seed $0,5–2M → seed $3–6M → Series A $15–30M → Series B $40–80M.
- 7-летний бюджет: ~$40M (lean) / ~$88M (base) / ~$190M (aggressive).
- $1 млрд-оценка достижима **только** в агрессивном сценарии И при реализации орбитального рынка к 2033–35 — не гарантировано.

## Что сделать за 30 дней (минимальные деньги)
1. 15–20 интервью с инженерами примов/ACT/Redwire/NASA FSP: *тепло — топ-3 боль? готовы платить внешнему поставщику?*
2. Модель ценности "кг/кВт → $ экономии → готовность платить" при 3 сценариях $/кг.
3. FTO-скрин по 20 ключевым патентам.

## Решение через 90 дней
- **Продолжать (dual-use версия):** ≥3 клиента подтверждают боль + готовность к NRE-пилоту; ценность ≥$0,5M/МВт; путь к SBIR за 6 мес.
- **Pivot:** боль в ядре/обороне/наземке, а не в орбитальных ЦОД → сместить фокус туда.
- **Закрыть:** тепло не в топ-3 боли + нет наземного моста + SAM год 7 < $50M/год.

**Итог:** начинать — да, но **не как pure-play "космического охлаждения" на $1 млрд**, а как **dual-use компонентную/материаловедческую компанию** с ядерно-оборонным якорем, наземным денежным потоком и космической опциональностью. Так проблема из "красивой, но слабой венчурной идеи" превращается в финансируемый бизнес с реальным ранним доходом и опционом на большой орбитальный рынок.

---

*Отчёт подготовлен на основе многоуровневого исследования (~470 источников: научные статьи, публикации NASA/ESA/AFRL/DOE, патенты, SBIR/госконтракты, FCC-заявки, отраслевые издания) с адверсариальной проверкой утверждений и вторым проходом контраргументов. Разметка достоверности: `[ФАКТ]` / `[ЗАЯВЛЕНИЕ]` / `[ОЦЕНКА]` / `[РАСЧЁТ]` / `[ПРЕДПОЛОЖЕНИЕ]`. Собственные расчёты (Стефан-Больцман, массовые бюджеты, экономика клиента) приведены в Приложении 20 с методикой.*

